---
document_title: Danfoss Akva Lux II VXe Manual - Selected Operation and Maintenance Extract
source_file: danfoss_vxe_manual.pdf
curated_file: danfoss_substation_operation_extract.md
source_type: manufacturer_manual_pdf
rag_role: troubleshooting_manual
domain: district_heating_substation
language: en
page_start: 5
page_end: 24
download_url: https://files.danfoss.com/download/Drives/VXe_Instruction_uk.pdf
---

# Danfoss Akva Lux II VXe Manual - Selected Operation and Maintenance Extract

## Curation scope

- Included pages: 5, 10, 14, 16, 18, 20-24
- Extraction reason: Selected pages cover start-up, commissioning, heating control, pump operation, DHW operation, maintenance schedule, and heating/DHW troubleshooting.
- Excluded content: Excluded cover, table of contents, generic safety text, dimension-heavy component listings, commissioning certificate form, and unrelated installation details.

## Page 5: 3. GETTING STARTED - QUICK GUIDE FOR EASY START-UP

3. GETTING STARTED - QUICK GUIDE FOR EASY START-UP
Mounting
Note!
Connect the substation to the household piping in accordance with
Heating and cooling the substation may cause leaks. Therefore
the labelling at the bottom and/or in accordance with the instructions
in this manual. it may be necessary to retighten the connections in the period
after commissioning.
If the household piping system features domestic hot water
recirculation, the substation must be connected to the recirculation Note!
system. The circulation set for recirculation connection is not standard Never lift the station by its front insulation cover!
equipment. The set must be purchased as extra equipment.
We recommend establishing recirculation BEFORE mounting the
substation on the wall.
For instructions about recirculation connection, see page 14.
GETTING STARTED is a quick guide and some details in connection with
installation and commissioning may require additional information,
which can be found elsewhere in this instruction manual.
GETTING STARTED AKVA LUX II VXe
If the household piping system features domestic hot water recircula-
tion, the substation must be connected to the recirculation system,
- according to instructions on page 14.
1. Mount the substation on a solid wall using two sturdy bolts (max. 8
mm), screws, expansion bolts or similar.
2. Tighten all pipe connections, as they may have loosened during
transport and handling.
3. Mount the district heating meter (see page 11).
4. On systems that feature a safety valve, establish a drain connection
in compliance with the applicable legislation.
5. Fill the heat exchanger / the system with water according to the
instructions on page 12.
6. Open the ball valve for the HE supply and return flow, as well as the
DHW outlet and heat up the system.
7. Check the substation and the household piping thoroughly for leaks.
8. Pressure test the entire system for leaks in accordance with the ap-
plicable regulations.
9. Connect pump and automatic components to the electricity supply,
but do not switch on the power.
10. Heat the system and vent the radiator circuit/heating side tho-
roughly on the radiators and the air valve, if any.
11. Connection
Now switch on the pump and automatic components, if any.
12. Finish by adjusting the substation in accordance with the instruc-
tion manuals and remember to fill out the Commissioning Certificate
page 31.
xxxxxxxxxxxxxxx © Danfoss | Produced by Danfoss Redan A/S | 2021.02 | 5

## Page 10: 6. GENERAL, MOUNTING OF HEAT METER AND SAFETY VALVES

6. GENERAL, MOUNTING OF HEAT METER AND SAFETY VALVES
General
The installation, connection and maintenance of the substation
must be performed by qualified and authorised personnel.
Installation must always be performed in accordance with the ap-
plicable legislation and in compliance with these instructions.
The substation must be installed so that it is freely accessible and can
be maintained without unnecessary disruption. Lift the substation
by its mounting plate/rear section and secure it to a solid wall using
4 sturdy bolts (max. 8 mm), screws or expansion bolts positioned
in the four keyholes.
Before commissioning, rinse all the pipes in the household piping
system thoroughly to remove any impurities, and check and clean
the dirt strainers in the substation.
Connect the substation to the household piping in accordance with
the labelling at the bottom and/or in accordance with the instruc-
tions in this manual.
For fully insulated systems
The insulation front panel on the VXe substations can be removed
without using tools. Take hold of the air duct in the top and bottom
of the front insulation section and pull carefully forward until the
front insulation section releases from the rear section. Then pull
gently until the front section is free from the components.
Test and connections
Before filling the system with water, retighten all the pipe connections
because vibrations and shocks during transport and handling
may have caused leaks. Once the system has been filled with water,
tighten all the pipe connections once more before performing pres-
sure test for leaks. After heating of the system, check all the connec- Meter
tions and retighten if necessary. display
Please note that the connections may feature EPDM rubber gaskets!
Therefore, it is important that you DO NOT OVERTIGHTEN the
union nuts. Overtightening may result in leaks. Leaks caused by
overtightening or failure to retighten connections are not covered
by the warranty.
Heat meter, fitting pieces.
The substation is equipped with fitting pieces for heat meter on
the district heating return line. (Measurement: 3/4” x 110 mm).
Fitting of heat meters
- Close the four ball valves on the district heating and the
heating sides.
- Loosen the union nuts at both ends of the fitting piece (A + B)
and remove it. A B
- Fit the heat meter, - remember to insert gaskets.
- Mount sensor, - remember to insert gaskets.
- Mount temperature sensors in sensorpockets (according to
heat meter instructions.
- After mounting of heat meter remember to check and tighten
all pipe connections before commissioning the substation.
Meter display (reading unit)
The meter reading unit is placed on the console together with
the ECL regulator, as shown in the photo to the right, so that
reading of the meter can be done without removing the insula-
tion cover.
Safety valve(s)
Always lead the blow-off pipe from the safety valve to a drain in
accordance with applicable legislation.
The insulation cover is be prepared for this and blow-off pipe
from the safety valves are led through the slit in the insulating
cover as shown in the photo to the right.
10 | © Danfoss | Produced by Danfoss Redan A/S | 2021.02 xxxxxxx

## Page 14: 10. ADJUSTMENT AND COMMISSIONING

10. ADJUSTMENT AND COMMISSIONING
General information
PLEASE NOTE! Some models may have a slightly different appear-
ance, but the control function is in principle the same as described
below.
Commissioning
Commission the substation in accordance with the instruction
manual.
Filling the system / operating pressure
Fill the unit with water according to the instructions on page 11.
If the pressure drops below 1 bar, water must be added to the sys-
tem.
The operating pressure should never exceed 1.5 bar.
(The safety valve opens at 2,5 bar).
The pressure is read on the manometer.
If system pressure drops dramatically within a short time, heating
system should be examined for leakage, - this includes checking
the factory set pressure of the expansion vessel, which is normally
0,5 bar.
Manometer
Differential pressure controller
For Akva Lux II VXe the differential pressure controller is installed in
the AVQM self-acting flow controller with integrated control valve.
Please see page 16.
AVQM
14 | © Danfoss | Produced by Danfoss Redan A/S | 2021.02 xxxxxxx

## Page 16: 12. CONTROL OF HEATING CIRCUIT

12. CONTROL OF HEATING CIRCUIT
Self-acting flow controller with integrated control valve and ac AVQM AMV 150
tuator - Manual override
For controlling the heating circuit the Akva Lux II VXe is supplied with
a self-acting flow controller with integrated control valve Danfoss
AVQM and a Danfoss AMV actuator placed in the primary return flow
line. The AMV actuator is electrically wired to the controller from
the plant.
The control valve closes on rising differential pressure and opens on
falling differential pressure to control max flow. The controller closes
when set max. flow is exceeded.
Press and hold the button (on
In a combination with electrical actuators AMV and ECL electronic the bottom side of the actuator)
during manual operation.
controllers the flow and temperature can be controlled to achieve
highest energy savings. The controller is equipped with excess pres-
sure safety valve, which protects control diaphragm for flow control
from too high differential pressure.
AMV 150
The actuator has undergone a functional test and is preset from
factory.
In the event of operating disturbances the actuator can be shut off
manually by turning the manual override knob on top of the actuator
clockwise. Please note that the knob can be “tight” to turn.
For additional information see the enclosed manuals:
Self-acting flow controller with integrated control valve and
actuator AVQM
Electronic actuator AMV 150
16 | © Danfoss | Produced by Danfoss Redan A/S | 2021.02 xxxxxxx

## Page 18: 13. HEATING CIRCUIT, PUMP

13. HEATING CIRCUIT, PUMP
Grundfos Pump UPM3
Grundfos UPM3 Auto has 12 optional settings, which can be select-
ed with the push-botton. See fig. 1 - User interface.
The pump is set from factory to Proportional pressure AUTOadapt.
Fig. 1. User interface
with a push button and
five LEDs.
The user interface shows:
* performance view (during operation)
- operation status
- alarm status
* settings view (after pressing the button)
During operation, the display shows the performance of the pump.
By pressing the button, the display changes status or you can
change settings.
Fig. 2. Performance view
The LEDs show the power consumption for the pump.
When the pump is running, LED 1 is green. The four yellow Performance
Green Yellow Yellow Yellow Yellow
LEDs indicate the current power consumption. % of P max.
0% (standby)
See fig. 2 - Performance view.
0 - 25%
25 - 50%
50 - 75%
75 - 100 %
18 | © Danfoss | Produced by Danfoss Redan A/S | 2021.02 xxxxxxx

## Page 20: 14. DOMESTIC HOT WATER

14. DOMESTIC HOT WATER
General information
PLEASE NOTE! Some models may have a slightly different appearance,
but the control function is in principle the same as described below.
Commissioning
Commission the substation in accordance with the instructions in
this manual.
Regulation of domestic hot water temperature
The domestic hot water is prepared in the heat exchanger based on
the flow principle and the temperature is controlled by a combined Fig. 1
hydraulic and thermostatic self-acting controller PTC2+P with in-
tegrated differential pressure controller, which blocks the flow of
primary and secondary side flow through the heat exchanger im-
mediately after completion of the tapping process.
PTC2 controller for DHW (Fig. 1).
Abb.
Adjust the hot water temperature by moving the adjuster lever to-
wards “+” (hotter) or “-” (colder). Start by turning the lever clockwise
Adjuster lever
– until it stops/until you cannot turn it any further. Then turn the lever
counter-clockwise until the temperature of the tap water is approx.
48°C during normal tapping flow (7–8 litres per min.). The temperature
must never exceed 55°C to prevent limescale deposits building up
in the water heater.
Bypass thermostat (default) Fig. 2
As a standard the substation is equipped with a bypass thermostat,
Danfoss FJVR, so that when water is tapped, the water heater
immediately starts to produce hot water. We recommend setting
of the thermostat in pos.3. If you have to wait a long time (i.e. more
than 20 sec.) for hot water, it may be necessary to set the thermostat
at a higher value.
If you want to avoid waiting time altogether, you will need to set up
domestic hot water recirculation to the tapping points.
Circulations thermostat / conversion to recirculation
If the household piping system features domestic hot water recir-
culation, the substation must be connected to the recirculation sys-
tem.
Scale setting (indicative)
Pos. 2 = 30°C
3 = 40°C
4 = 45°C
Conversion to recirculation requires only an additional circulation
set. (This is not part of the delivery and must be purchased as extra
equipment, - see photo on page 14).
Connect the recirculation pipe from the fixed household piping sys-
tem to the hexagon nipple at the bottom of the substation (please see
page 14 for instructions about how to make recirculation connection).
If a time-controlled pump is used, we recommend setting the circu-
lation water temperature to approx. 35 °C.
Fig. 3
Alternative controller PM2+P
As alternative the temperature can be controlled by a the pres-
sure-controlled self-acting controller PM2+P with integrated differ-
ential pressure controller. Set the DHW temperature by turning the
adjuster lever towards red (hotter) or blue (colder). Start by turning
the lever clockwise - until the pin is opposite the blue dot. Then turn
the lever counter-clockwise until the temperature of the tap water Adjuster lever
is approx. 48°C during normal tapping flow (7–8 litres per min.). The
temperature must never exceed 55°C to prevent limescale deposits
building up in the water heater. NB! The pin must be positioned be-
tween the blue and red dot, otherwise the controller will shut down.
20 | © Danfoss | Produced by Danfoss Redan A/S | 2021.02 xxxxxxx

## Page 21: 15. MAINTENANCE

15. MAINTENANCE
Maintenance work
Is only to be carried out by qualified and authorised personnel.
Inspection
The water heater should be checked regularly by authorised person-
nel. Any necessary maintenance must be performed in accordance
with the instructions in this manual and other sets of instructions.
During service the dirt strainers are to be cleaned – including the
filter on the controller, all pipe connections must be tightened and
the safety valve must be function tested by turning the lever.
Rinsing/cleaning of plate heat exchanger
To clean the plate heat exchanger, rinse it by running clean water
through the exchanger at high speed and in the opposite direction
to the normal flow. This will remove any dirt deposits that may have
built up in the exchanger. If rinsing with clean water is not sufficient,
the exchanger can also be cleaned by circulating a cleaning agent
approved by Danfoss (e.g. Kaloxi or Radiner Fl cleaning fluid) through
the exchanger. Both these cleaning fluids are environmentally friendly
and can be disposed off through the standard sewer system. After
use of a cleaning fluid, the plate heat exchanger must be rinsed
thoroughly with clean water.
Acidification of brazed plate heat exchanger
As a starting point, we do not recommend acidification of the
exchanger. Deposits of limescale may build up in plate heat exchangers
for domestic hot water on account of the large temperature
fluctuations, and because aerated water is used on the secondary
side. If it becomes necessary to clean the exchanger with acid, this
can be done as shown on the drawing to the right. Brazed plate heat
exchangers can withstand rinsing with a dilute acid solution - e.g.
5% formic, acetic or phosphoric acid).
Measures after maintenance work
After maintenance work and before commissioning:
– Check that all screwed connections are tight.
– Check that all safety features, covers, that were removed, have
been replaced properly.
– Clean the working area and remove any spilled materials.
– Clear all tools, materials and other equipment from the working
area.
– Connect to energy supply and check for leaks.
– Vent the system.
– Carry out any necessary adjustment again.
– Make sure that all safety features on the device and the system
work properly.
Meter reading
The caretaker/owner must perform visual checking and reading of
the district heating meter at short, regular intervals. (The meter is
not a part of the delivery from Danfoss).
Service procedures must only be performed by trained, authorised
personnel.
NB! Excessive consumption for whatever reason is not covered by
the Danfoss warranty.
Cooling / Return temperature reading
Cooling – i.e. the difference between the supply and return tempera-
ture of the district heating water – has a significant effect on overall
energy economy. Therefore, it is important to focus on the supply
and return temperature in the heating system. The difference should
typically be 30–35°C. Please note that a low district heating return
temperature is directly related to the return temperature from the
heating circuit and the return temperature of the circulation water.
It is therefore important to focus on these return temperatures.
xxxxxxxxxxxxxxx © Danfoss | Produced by Danfoss Redan A/S | 2021.02 | 21

## Page 22: 15. MAINTENANCE SCHEDULE (recommendations)

15. MAINTENANCE SCHEDULE (recommendations)
Interval Maintenance work Comments
If you identify a leak, replace the gaskets and retighten the pipe connec-
Check all connections for leaks
tions
Check that the safety valve on the cold water supply is
Check the functionality by turning the lever on the safety valves
functioning correctly.
Check that all components are intact and functioning as In the event of irregularities, lack of functionality or visible faults and
intended defects in a component, replace the component in questionn
Clean all dirt filters/strainers in the substation Replace any filters that are not intact
Check that any electrical cables are in serviceable condition
Visual check. Check whether it is possible to disconnect the current to the
At least once a year and that it is possible to disconnect the electrical power sup-
substation.
ply to the substation
Check the pipes and exchanger for signs of corrosion Visual check
Check that the insulation cover is intact Make sure that the insulation cover encloses the substation tightly
Check that the temperature regulators are set in accordance
Follow the instructions in the present manual
with the instructions in this manual
Check the functions of all shut-off valves Check that the ball valves open and close as they should
*)Enduser/caretaker.
Note! After maintenance work has been carried out all gaskets HAVE to be replaced.
22 | © Danfoss | Produced by Danfoss Redan A/S | 2021.02 xxxxxxx

## Page 23: 16. TROUBLE SHOOTING - HEATING

16. TROUBLE SHOOTING - HEATING
Fundamental
In the event of disruptions to operation, you should fundamentally - before commencing the actual troubleshooting - check
whether:
• the system is correctly connected • there is a power supply to the system - pump and automatics
• the district heating supply temperature is at its normal level • the dirt strainer in the district heating supply pipe is clean
• the differential pressure is at its normal level. Ask your district • there is air in the system (if the system is vented)
heating supplier if necessary
Problem Possible cause Solution
No heat Dirt strainer in the district heating or Clean the filter/dirt strainer.
heating return line clogged.
Filter in district heating meter clogged. Cean the filter (in consultation with the
district heating plant).
Defective or incorrectly set differential Check the functions of the differential
pressure controller. pressure controller - if necessary, clean the
valve seat.
Air pockets in the system. Vent the system thoroughly - see the
instructions.
Uneven distribution of heat Air pockets in the system. Vent the system thoroughly - see the
instructions.
Poor cooling Insufficient heating surface / radiators Increase total heating surface.
too small compared to the total heating
requirement of the building.
Poor utilisation of the existing heating Turn on all radiators and prevent the
sursurface. radiators in the system from becoming
warm at the bottom.
No heat Defective thermostat (sensor). Replace sensor.
Defective actuator - or possibly dirt in Check that the actor is functioning
the valve housing. correctly - clean the valve seat if necessary.
Automatic components/controller Check that the controller setting is correct
incorrectly adjusted or defective - or - see the separate instructions for the con-
possibly power outage. troller.
Check the power supply.
Temporarily set the actuator to “manual”
control - see the instructions for the heat-
ing system.
The pump is not working. Check that there is a power supply for the
pump, and that it is operating.
Check that there is no air in the pump
housing - see pump manual.
The pump is set at too low speed of Set the pump to a higher speed - see the
rotation (not all system types). instructions for the heating system.
Air pockets in the system. Vent the installation thoroughly - see the
instructions.
xxxxxxxxxxxxxxx © Danfoss | Produced by Danfoss Redan A/S | 2021.02 | 23

## Page 24: 16. TROUBLE SHOOTING - DOMESTIC HOT WATER

16. TROUBLE SHOOTING - DOMESTIC HOT WATER
Fundamental
In the event of disruptions to operation, you should fundamentally - before commencing the actual troubleshooting - check
whether:
• the system is correctly connected • there is a power supply to the system - pump and automatics
• the district heating supply temperature is at its normal level • the dirt strainer in the district heating supply pipe is clean
• the differential pressure is at its normal level. Ask your district • there is air in the system (if the system is vented)
heating supplier if necessary
Problem Possible cause Solution
DHW*, no hot water Non-return valve in the circulation pipe
Replace the non-return valve.
defective (leads to mixing - the circula-
tion water pipes become cold during
tapping).
Non-return valve in thermostatic mixer Replace the mixer or perhaps only the
Temperature too low / variations in in the bathroom defective - results in hot non-return valve.
temperature and cold water mixing. Please note that
fluctuating temperatures may occur at
other tapping points in the system!
NB, Check all mixers in the house for
faults/defects!
Lack of hot water pressure Clogged strainer in the cold water meter Clean the strainer (cold water meter,
or possibly in the cold water supply in in consultation with the water supply
the unit. company).
Calified heat exchanger. Replace the heat exchanger.
Long wait for hot water Circulation pump out of order. Check whether the pump is running -
and whether there is a power supply to
the pump. Make sure that there is no air
in the pump housing.
No hot water Dirt strainer in the district heating sup- Clean the dirt strainer.
ply line clogged.
Defective DHW controller. Check controller settings. You may con-
tact Danfoss Redan A/S for further infor-
mation.
Defective sensor. (PTC2) Replace sensor.
Hot water temeprature too low As above. As above.
Non-return valve in the circulation pipe Replace non-return valve.
defective (leads to mixing - the circulation
water pipes become cold during ).
Hot water temperature too high Defective domestic hot water controller. Check the function of the DHW control-
ler and replace if defective.
Temperature falls during tapping (lack Air in the capillary tube for the differen- Vent the capillary pipe.
of capacity) tial pressure controller.
Calified plate heat exchanger. Replace the plate heat exchanger.
24 | © Danfoss | Produced by Danfoss Redan A/S | 2021.02 xxxxxxx
