---
document_title: IEA DHC Connection Handbook - Selected DH/Substation Extract
source_file: iea_dhc_connection_handbook.pdf
curated_file: iea_sh_dhw_substation_extract.md
source_type: international_handbook_pdf
rag_role: dhc_structure_handbook
domain: district_heating_substation
language: en
page_start: 55
page_end: 86
download_url: https://www.iea-dhc.org/fileadmin/documents/Annex_VI/DHC_Connection_Handbook.pdf
---

# IEA DHC Connection Handbook - Selected DH/Substation Extract

## Curation scope

- Included pages: 55, 66, 69-80, 85-86
- Extraction reason: Selected pages focus on district heating substation structure, primary/secondary side concepts, heat exchangers, control valves, strainers, heat meters, SH and DHW.
- Excluded content: Excluded district-cooling-focused chapters, case histories, broad appendices, and generic glossary entries.

## Page 55: 9.1.9 Steam Systems

In Scandinavia and the UK, there are a number of examples of electrically heated houses being
converted to hydronic heating systems and connected to DH.
9.1.9 Steam Systems
Steam systems generally are not suitable for conversion. In systems that use a ‘primary’ steam
main and a ‘secondary’ hot water distribution system (typically seen in hospitals and university
campuses), conversion is possible.
The ‘primary’ steam main can be replaced with a hot water distribution system operating at a
temperature slightly higher than the ‘secondary’ system. The existing steam to water heat
exchangers would need to be replaced, but the ‘secondary’ system can be left intact with no need
for modification.
In many cases, such as in hospitals for example, a steam system not only supplies heating but also
provides steam for autoclaves etc. This is seen as a barrier for the connection to a hot water heating
system. It ought to be considered, however, as an option to provide local steam supply for the
special demands and convert the steam heating to hot water, as much money can be saved in
operation, maintenance and fuel costs.
9.1.10 Localized Gas-fired Heaters
These systems are also not suitable for conversion. Replacement with a new installation of piping
and heating units would be required and might prove to be feasible from case to case.
9.1.11 Domestic Hot Water Heating Systems
These are ideal for conversion to DH systems. The simplicity of their design, often a single circuit
heating both radiators and a domestic hot water (DHW) tank, means no modifications are
necessary.
Thought may be given to removing the hot water tank in favour of a heat exchanger. The heat
exchanger provides the occupants with a more flexible method of generating hot water and in
dwellings with a number of occupants, provides limitless quantities of hot water and takes very
little space as compared to a hot water tank. Also, a heat exchanger secures low return water
temperatures.
The drawback of a heat exchanger is its relatively high heat load when in operation. In most cases,
the load for hot water is much higher than for heating but only for short periods. In cases where
several users are connected, the instantaneous load factor will reduce this problem. The energy
loss, however, from this type of heat exchanger is much less than that from hot water tanks and the
risk of problems in relation to bacteria developments is much smaller as in DHW tanks storing
large amounts of water around 60°C.
It should also be noted that in areas of countries with poor water quality, hot water tanks might be
preferable to plate heat exchangers as they are less prone to fouling.
Furthermore, in a number of cases, mainly in Eastern Europe and Russia, hot water supply is
arranged in separate distribution systems.
Part II Page 55 of 86

## Page 66: 11 INTERFACE DESIGN

11 INTERFACE DESIGN
Introduction
This chapter will focus on key elements that should be considered when designing the interface
between the existing building heating system and the district heating system. Not all heating and
hot water systems can be easily interfaced with DH, so this chapter will also address design
principles for new systems.
Design Considerations
11.1.1 Pre-Design Survey
It is important to establish the capacity of the building’s existing heating and hot water systems. A
site survey will easily establish the nature of the system and may also ascertain the major plant
criteria. In some circumstances, it may not be practical to undergo a full survey of the building.
Therefore, some general investigative work and logical assumptions may have to be made.
Clearly, if a building has no secondary heating or hot water distribution system, i.e. it is
electrically heated or has localized unit heaters, it will be necessary to adopt a completely fresh
approach to the building design. The principles for connecting to a DH system will, however, still
be valid and it is important that the engineer understands and includes them in his design.
In existing hydronic heating systems, the boiler load must first be established. This will generally
be found on the boiler rating plate or within design, operating or maintenance records. In larger
buildings, it is common to have more than one boiler installed – typically in a two boiler
installation, each would be rated at least 60% of the total duty, primarily to ensure a minimum
supply of heat, should one fail. Knowledge of the annual consumption of energy is important as it
indicates the likely consumption of DH, since the maximum heat load can be derived. The annual
heat consumption can be established from the fuel bills over the previous years; possibly taking the
climate dates of unusually mild or harsh winters into consideration.
The number and types of heating circuits should next be established. Careful attention should be
taken to ensure that the circuit with the greater demand for temperature is noted, as the heat
exchanger will ultimately need to be designed to meet it. Circuits with lesser demands for
temperature will, in normal circumstances, require compensation. As mentioned above, the actual
operational temperatures of a system may not necessarily be identical with the design values. In
order to achieve the maximum efficiency of the total system, it is important to obtain the best
possible knowledge of the required temperatures. This data may be obtained from reading
instruments during operation, from existing files or from personal experience held by present staff.
A note of all pipe sizes to each circuit will enable the heat exchanger to be optimally sized and
configured. Pipe sizes will also provide the designer with an indication as to the needs of each
circuit if no other information is available.
All circulating pumps will need to be surveyed to ascertain their rating. Conversion to DH would
not necessarily require the replacement of circulating pumps as heat exchanger secondary side
pressure drops are generally in the same order of magnitude as conventional boiler plants.
Typically, one would expect conventional boiler plants and a complete heat exchanger station to
both have a secondary water side pressure drop of 20–50kPa.
All this information should be collated and recorded and ideally, a sketch or schematic
representation of the boiler/plant room should be produced.
Another aspect of great importance for the design of the interface is the standard of the building as
such. In many cases, buildings have been renovated, extended or the use may have changed since it
was originally build. Such changes may have involved the heating system directly or indirectly, for
example, the installation of thermostatic radiator valves or the replacement of windows with
double glazed types. Obviously, such changes will have had an influence on the energy
consumption and the pattern of use, which should be covered by the interface design.
Part II Page 66 of 86

## Page 69: Heat Exchanger Substation Design

Part II Figure 11.1: Heat exchanger for hot water supply in an office building connected directly to the DH system
Heat Exchanger Substation Design
11.1.4 General
A substation may be installed in each building being served by DH. In some cases, groups of
buildings are also served by one substation.
Basically, the substation is comprised by isolation valves, a heat exchanger or tank for the
preparation of domestic hot water, strainers, controls, pipework, insulation and a heat meter. Also,
indirect systems, a heat exchanger, circulating pumps and a pressurization unit will be provided.
It is important that substations are designed, equipped, operated, and maintained according to
common rules, which are to be set by the DH operator in order to secure energy efficient operation.
DH operators normally install the branch connections, including isolating valves, just inside the
building wall. The consumer will engage local plumbers to install and maintain the substation,
according to general rules set out by the DH-company. In some cases, the operator will even
design, procure, and install the substation on behalf of the customer.
11.1.5 Heat Exchanger
The heat exchanger provides the interface between the primary and secondary systems and ensures
hydraulic separation is maintained at all times.
There are several types of heat exchangers designed specifically for use with DH systems.
Plate heat exchangers generally have a cost advantage and require less space compared with most
standard shell and tube exchangers. They require significantly less surface area, for the same
operating conditions, than shell and tube units because they have much higher heat transfer rates.
With plate exchangers, the approach temperature between the primary return and the secondary
return is closer, generally 1-2°C, compared with 6-7°C for most shell and tube exchangers. For this
reason, DH operators often favour the plate type.
Part II Page 69 of 86

## Page 70: Part II Figure 11.2: A complete heat exchanger substation

Part II Figure 11.2: A complete heat exchanger substation
Plate heat exchanger design has two options;
• brazed plate
• gasket
Brazed plate heat exchangers are sealed units that cannot be disassembled and, hence, cleaned like
a gasketed plate heat exchanger. They tend to be smaller than gasketed heat exchangers as more
surface area is devoted to heat exchange. They also do not require the level of maintenance
required by the gasketed option. Care does need to be taken, however, to avoid fouling. This can
be achieved by the use of strainers (always recommended) and occasional flushing. Generally
though, the DH heating water must be treated to a high level of purity to ensure longevity of the
pipework. Therefore, flushing heat exchangers are rarely necessary. Brazed plate heat exchangers,
by their very nature, cannot be internally inspected.
Part II Figure 11.3: Brazed plate heat exchangers
The gasket option tends to be more expensive and the cost of a full service – required every five
years or so - may outweigh the cost of a brazed plate unit itself. The gasket material often degrades
losing its flexibility and hence its ability to seal. The result of this is water leaks. Gasketed heat
exchangers especially tend to suffer in systems where the heating is frequently switched on and
off.
Part II Page 70 of 86

## Page 71: transfer. This type of heat exchanger has no gaskets, so they require less maintenance than

An exception when gasketed heat exchangers are preferable to brazed plate units is when used
within a swimming pool system. Heavily chlorinated water attacks and breaks down the brazing so
a gasket type should be used. For safety, it may be advantageous to have an intermediate heat
exchanger, although this design will mean the return water temperatures will be higher than
desired.
Shell and tube heat exchangers are still being used in some DH systems but are gradually being
phased out, as they do not provide sufficiently low approach temperatures between primary and
secondary side water. They also take up a lot of space.
Shell and spiral tube heat exchangers do not share the disadvantages of other types of shell and
tube heat exchangers, and are excellent for district heating applications. These exchangers are
comparable to plate exchangers with low fouling resistance and high turbulence for high heat
transfer. This type of heat exchanger has no gaskets, so they require less maintenance than
gasketed units.
Part II Figure 11.4: Typical shell and spiral tube heat exchanger
The size and number of heat exchangers to suit the building load should be carefully selected.
Using two or more exchangers, in parallel, is only needed when security of supply is critical or the
customer has strong views. In this instance, total redundancy should be assumed and each heat
exchanger should be capable of full load operation and full isolation without affecting the other.
Normally, however, one heat exchanger is sufficient to satisfy the building needs.
11.1.6 Heat Exchanger Specification
Heat exchangers should ultimately be sized in accordance with the temperatures at peak demand
and should be sized, in all instances, to effect as low a DH return water temperature as possible in
all conditions. This can be easily achieved if a more relaxed view of the secondary water
temperatures is taken.
The heat exchanger should in all instances be designed to suit the maximum pressure rating of the
DH system. In the avoidance of any doubt, the DH operator should be consulted for the primary
conditions, unless strict rules in this respect is already available from the operator.
Part II Page 71 of 86

## Page 72: 11.1.7 Controls

The two key factors in heat exchanger sizing are heat transfer area and pressure loss. Heat capacity
is dependent on mass flow rate and the temperature profile. Clearly, a reduced temperature
difference will increase the mass flow and pressure loss. As pressure losses are aimed to be kept to
a minimum, this will have the effect of requiring the surface area to be increased with the
subsequent increase in the number of plates and cost. Permissible pressure losses across the heat
exchanger can be summarized as shown in Table 11.4.
Part II Table 11.4: Permissible pressure losses through a heat exchanger
Primary Secondary
DHW <20kPa 10kPa/<50kPa*
LPHW <20kPa 20kPa
*when fed directly from MCW
Additional equipment such as strainers and control valves also presents a pressure loss and it is
advisable for these to be kept to a minimum. DH operators will seek to achieve a 50-60kPa
difference between primary supply and return pipes so it is important that there is careful choice of
equipment.
The choice of heat exchanger material is essential. Carbon steel should at all times be avoided,
AISI 316 stainless steel being the preference. AISI 304 is an acceptable alternative in many cases.
Heat exchangers should always contain a rating plate fixed to the end plate and, as they should be
supplied with an insulative casing, one visible on the outside. The following data should be
included;
• manufacturer
• type
• serial number
• maximum output (kW)
• primary and secondary design temperatures (°C)
• primary and secondary operating pressures (MPa)
• primary and secondary test pressures (MPa)
• primary and secondary side pressure drop (kPa)
• primary and secondary flow rates (dm3s-1)
• primary and secondary water volumes (dm3)
The end plate shall clearly indicate the function of each pipe connection – incorrect installation can
have serious consequences.
11.1.7 Controls
The secondary side of the hot water district heating systems is often designed so that the forward
temperature varies according to the outdoor temperature. This control method reduces energy costs
and helps to optimize conditions for the control valves because a certain minimum flow is
maintained. A temperature transmitter in the secondary supply pipe measures the process value
and this value is held up against a specified set point condition in the control system.
A control valve, located in the primary heating mains, achieves control of the secondary water
temperature. Generally, only one control valve is installed, but if the required valve size is large, it
is advisable to use two valves - a winter and a summer valve - connected in parallel and operating
in sequence. For best control, in most cases, the two valves should be sized to handle one-third and
two-thirds of the total capacity, the smaller being the lead valve. When redundancy requirements
are high or equal loads are required for all heat exchangers, it is advisable to install separate
control equipment for each heat exchanger.
Part II Page 72 of 86

## Page 73: selected for more precise control, longer service life and minimum maintenance.

Two-port control valves are used rather than three-port because in general, it is most economical to
circulate the water in the heat exchanger only once.
Control valves can be either electrically driven or self-acting with no external power supply. All
control valves should be capable of being manually overridden, providing the operator with the
option of controlling the flow.
Control valves on domestic hot water heat exchangers must be designed to close upon a power
failure. In cases where too high a water temperature is critical, a non-resetting valve should be
placed in the common ‘secondary’ flow operating on loss of power as well as over temperature.
Temperature sensors should be located close to the exchangers being controlled in order to get a
fast reacting control system.
It is imperative that the heat exchanger control valves be selected to match the building loads as
oversizing will reduce valve life and cause valve hunting. Control valves should be selected with
high rangeability, low leakage, and proportional plus integrating control for close adjustment,
balancing, temperature accuracy and response time. Control valves should have enough power to
open and close under the maximum differential pressure in the system, and should be selected to
perform well with the characteristic of the heat exchanger.
Control valves are normally installed in the primary return because the lower temperature in the
line reduces the risk of cavitation and increases valve life. Control valves are for temperature
control only, and are not intended to be used as pressure reducing valves.
Where high or very variable differential pressures can be expected, it is advisable to install a
pressure regulator in order to obtain constant differential pressure. This will improve the
conditions of the control system.
Primary control valves are the most important single element in the interface with the DH system.
Proper valve adjustment and calibration will save energy. High quality control valves should be
selected for more precise control, longer service life and minimum maintenance.
11.1.8 Ancillary Equipment
Pressure gauges, thermometers and shut-off valves should be installed to enable proper
monitoring, balancing and equipment isolation for maintenance. A balancing valve should be
installed if deemed appropriate by the DH operator. This would normally be installed if the
pressure difference between the primary and secondary pipes is greater than 400kPa.
CONTROLS TC TC
ALARMS EIA TA EIA PA
TE
PI TI
TE
F TE HF
PI TI
M TI
TV
R
TV M
PI TI
HR
TV
CWS PI TI
PI
PI
D.H.
PI TI S
P
y
re
s
s
te
s
m
ure
Part II Figure 11.6: Schematic of a heat exchanger substation
Part II Page 73 of 86

## Page 74: 11.1.9 Heat Exchanger Substation Location

A strainer with a mesh of 1.0 to 1.6 mm, preferably the smaller size, should be installed. In order
to determine when the strainer should be cleaned, a pressure gauge should be connected to both
sides of the strainer. The pressure drop through the strainer must be considered in the system
design. If necessary, a larger diameter strainer should be considered so that the flow is not
restricted.
The DH operator will install draining and venting valves and these should be locked to prevent
unauthorized operation. The DH operator will normally be the only key holder.
All pipework used to interconnect the heat exchanger to the primary and secondary systems should
be suitable for each system.
11.1.9 Heat Exchanger Substation Location
The DH operator should be consulted regarding the location of the building heat exchanger
substation because this will determine the location of the primary system piping. The room size
should be readily accessible for inspection and maintenance, and its size should be suitable for
disconnection and removal of equipment for repair or replacement.
As a rule, the room should be located adjacent to an external wall to avoid lengthy runs of primary
pipework within the building. Clearly, this is not always possible. Therefore, isolating valves
should be provided at the point of entry to the building, access to which should be maintained at all
times. The valves should be lockable to avoid unauthorized operation, with the keys held by a
responsible staff members of the customer organization and the DH operator. Personnel from the
DH operator should be able to enter the room unassisted, but the room should be locked to keep
out unauthorized personnel.
As heat exchanger substations are significantly smaller than conventional boiler plants, large
amounts of space are created when boilers are removed. This can be a significant benefit to the
building owner.
Connection Methods
11.1.10 Indirect Connection Method
The indirect connection method is normally used in large systems whose temperatures and
pressures are not suitable for the direct connection method. This involves temperatures typically
above 90°C and pressures above 6 bar. Connecting to a high pressure DH system should not be
carried out unless specific heating appliances of large enough capacity warrant such treatment. In
this situation, the equipment must be designed to the same standards as a heat exchanger.
The indirect method ensures hydraulic separation between the DH water system (primary) and the
central heating system (secondary) of the building, allowing the DH operator freedom to manage
the DH system conditions without unduly disturbing the connected customers. The indirect method
employs one or more heat exchangers to interface the building heating systems with the DH
system.
Part II Page 74 of 86

## Page 75: PRIMARY SECONDARY

PRIMARY SECONDARY
C
PI TI
TE PI TI
PI TI
PI TI
PRIMARY SECONDARY
Part II Figure 11.7: Schematic representation of an indirect connection
When a building has a number of different heating requirements, the use of separate heat
exchangers may be warranted. Typical examples of this are air conditioning, perimeter heating,
and special requirements such as hospital theatre rooms. The use of individual heat exchangers
offers a greater degree of flexibility, especially when maintenance is required.
The generation of hot water is always carried out using a separate heat exchanger. Systems with a
large hot water demand would normally benefit from the use of a heat exchanger arrangement that
uses the DH return water to pre-heat the cold water make-up. This is achieved through a separate
heat exchanger after which the DHW mixes with the re-circulated hot water and is then heated
through an after-heater to be raised to the required temperature. The result is that the DH return
water temperature is lowered further. This arrangement is illustrated in Figure 11.8.
PI TI
CHF
PI TI TE C
HWS F
LPHW
HEATING
TI HEAT
EXCHANGER
HWS R
PI
CWS
PI TI
CHR
Part II Figure 11.8: Schematic representation of DHW pre-heating
Generally, the design of the secondary heating system differs little from a conventional heating
system. Notwithstanding the secondary design temperatures, there are a few design features that
should be considered when connecting to a DH system.
Shunt pump
The shunt pump is a common inclusion in heating systems but should not be used on a district
heating system. The shunt pump will only serve to return near supply temperature water back to
the heat exchanger. This would mean that the heat exchanger would have to be sized accordingly,
making the unit unnecessarily large.
Part II Page 75 of 86

## Page 76: C1

Common Low Loss Header
The common low loss header, like the shunt pump, encourages the mixing of supply and return
water. This is unsuitable for DH systems and should be avoided.
Circuit Compensation
In buildings large enough to warrant a number of heating circuits, a greater use of compensated
circuits should be encouraged.
Two-port Control Valves and Variable Speed Pumping
The use of two-port, in lieu of three-port control valves in constant temperature applications,
ensures the unnecessary return of supply water temperature back to the heat exchanger. The use of
variable speed pumps provides an efficient method of delivering only the energy that is needed.
Circuit Mixing
Wherever possible, water returning from one heating circuit at a high enough temperature should
be used in a second circuit. This is not always possible since one circuit may demand energy at a
different time to another. Typical examples of such circuit mixing include perimeter heating and
underfloor heating. Figure 11.9 illustrates schematically how this could be achieved.
C1
PI TI
TE1
PI TI
CHF
PI TI TE3
TE2
CHR
TI
PI C3 C2
PI
Part II Figure 11.9: Schematic representation circuit mixing
Domestic dwellings can be connected to an indirect system as with any other building. In cases
where temperature and pressure requirements prohibit the use of the lower grade pipework, there is
no alternative.
Small packaged units are available pre-assembled (or may be tailor-made), allowing the building
owner to easily connect to a DH system. It is advisable that an approved contractor, known to the
DH operator, is used. The units contain all the necessary controls (and metering if required),
pumps, pressurization and hot water generation.
They differ little from the larger units but they are more likely to come in a range of sizes as
opposed to larger units that are assembled specifically to meet the duty of the building.
11.1.11 Direct Connection Method
The direct connection method is normally used in systems where temperatures are below 90°C and
pressures below 6 bar. Direct systems tend to be associated with systems that are predominantly
made up of domestic dwellings. Larger buildings or groups of buildings with heating systems that
have high volumes of water and possibly a small distribution network tend to be connected to
indirect systems as the DH operator would have to distribute and treat large quantities of water.
Part II Page 76 of 86

## Page 77: 11.10 shows the simplest form of direct connection, which includes a pressure differential

Direct connection of the customer’s terminal heating equipment (such as heating coils, radiators,
unit heaters, etc.) to the primary distribution system is in some cases more economical than the
indirect method. No heat exchangers, pumps or water treatment systems are required in the
customer installation, thereby reducing the investment costs. There is also the potential for
obtaining a somewhat lower DH return water temperature. Direct connection should especially be
considered in new development areas where building heating systems could be designed for direct
connection.
When designing a direct system, care must be taken to protect the safety of the customer
installation and the reliability of the DH system. Direct connection increases the opportunities for
damage, contamination and leakage, which could affect the entire system. Equipment within the
property should ideally be tamper resistant.
The pressure differential in the distribution system changes with the load and with distance from
the heat source, and is sometimes larger than desired within building systems. To minimize noise
and control problems, a constant pressure differential control valve should be installed in the
buildings.
Normally, the DH system supply temperature is the same as that required in the buildings. Figure
11.10 shows the simplest form of direct connection, which includes a pressure differential
regulator, a pressure relief valve and a check valve. Special attention should be given to potential
noise problems at the thermostatic valves. These thermostatic valves must be specified to
correspond to the design pressure differential.
PRIMARY SECONDARY
PI TI PI TE1 PI TI
PRV
CHF
C
PI TI TE2 PI TI
CHR
PRIMARY SECONDARY
Part II Figure 11.10: Schematic representation of a direct connection
The DH operator may be able to realize benefits in distributing at higher temperatures and
designing the control equipment at the customer to regulate the temperature. There is also a
potential for a larger temperature differential between supply and return, which reduces the
required pipe size. The desired supply temperature within the building is then achieved by
compensation. Figure 11.11 illustrates this approach.
Part II Page 77 of 86

## Page 78: PRIMARY SECONDARY

PRIMARY SECONDARY
PI TI PI TE2 PI TI
PRV
CHF
C2
PI TI PI TI
CHR
PRIMARY SECONDARY
Part II Figure 11.11: Schematic representation of a compensated direct connection
Depending on the size and design of the main system, elevation differences, types of customers
and building systems, additional safety equipment such as automatic shut-off valves on both
supply and return lines may be required.
Domestic hot water generation can be achieved in two ways:
• conventional storage tanks, or
• secondary heat exchanger.
Most buildings with existing hot water generation will utilize storage tanks. When connecting to a
DH system, it is important to ensure that the DHW tank coil is sufficiently sized to cater for any
changes in supply and return water temperatures as the regeneration time may be affected.
Generally, the existing system can be left in tact, reducing the need for investment. However, it
will normally prove more economical in the long run to replace existing installations with systems
specifically designed for DH, whereby the optimal temperature conditions can be obtained.
PRIMARY SECONDARY PI TI
PI TI
PI TI PI TE1
PRV
C2 TE2
CHF
PI
C1
PI TI TE3 PI TI
CHR
PRIMARY SECONDARY
Part II Figure 11.12: Schematic representation of domestic hot water generation in a direct connection
The use of a heat exchanger to generate hot water does provide an alternative. With hot water
generated through a heat exchanger, the customer is furnished with an unlimited supply of hot
water as there is no regeneration time – the water is heated instantaneously.
Part II Page 78 of 86

## Page 79: PRIMARY SECONDARY

PRIMARY SECONDARY
PI TI
PI TI PI TE1
PRV
C2 TE2 PI TI
CHF
C1 PI
PI TI PI TI
CHR
PRIMARY SECONDARY
Part II Figure 11.13: Schematic representation of domestic hot water generation in a direct connection through a heat exchanger
It is common to provide a control station that interfaces with the DH system. The control station is
generally made up of isolating valves, gauges, thermometers, control valves and a heat meter.
A number of manufacturers produce heating control stations specifically designed for use in
domestic dwellings and can include a heat exchanger for generation of hot water.
Part II Figure 11.14: Domestic substation
Secondary Heating Systems
11.1.12 General Considerations
One heat exchanger can serve several sub-circuits and more than one type of sub-circuit. In larger
buildings, however, it may be advantageous to have separate heat exchangers for different types of
demand or when temperature requirements are significantly different.
11.1.13 Distribution
As two-port control is recommended, distribution should be carried out by variable speed driven
circulating pumps. The benefits of variable speed pumping have been demonstrated in many
systems including improved air elimination, elimination of balancing devices for pumps, sub-
Part II Page 79 of 86

## Page 80: 11.1.14 Heating & Ventilating Equipment

circuits and each heating element due to better controllability. By variation of the flow, according
to consumption, the lowest return temperature is obtained at any time.
11.1.14 Heating & Ventilating Equipment
As previously discussed, a low water return temperature is an important requirement of the DH
system. Section 11.2.2 generally covered the differing approaches to ideal secondary design
temperatures. Based on the same example, Table 11.5 shows the design objectives for the different
types of secondary heating circuits.
Part II Table 11.5: Design temperature objectives for secondary heating circuits
Supply Return
Radiator circuit 85°C 60°C
Heating coils 85°C 55°C
Under floor heating 45°C 30°C
Embedded panel 55°C 35°C
Domestic hot water 55°C 10°C
Many of these temperatures are quite common in several countries. There are many situations of
even lower values in, for example, radiator systems, as low as supply/return = 70/30°C. Modern
air handling units are equally designed for operation with very low temperatures and will be able
to operate at, for example, supply/return 35/<20°C. This means they are able to operate with return
DH water as the supply to the unit.
There are other examples of systems being designed for operation on return DH water, but
obviously, this is only possible in a limited number of installations in a certain network, as the
downstream return temperature will gradually decrease.
Domestic Hot Water
Domestic hot water temperatures must comply with the national codes as indicated in Table 9.1.
However, it is to be expected that these demands may also be lowered over time, which has
already happened in some countries in order to save energy. In most cases, a DH supply
temperature of 70°C will be sufficient and is therefore probably the lowest possible temperature,
which will be sufficient in the summer.
11.1.15 DHW Heat Exchanger
In buildings with a relatively large hot water demand, a pre-heater can be used. In this approach
(Figure 11.8), the water is pre-heated by return water from the space heating system. In addition to
reducing the primary return temperature, this approach reduces lime build-up in the heat
exchanger, extends equipment life and reduces maintenance costs. In the warmer months, when
there is no space heating load, another heat exchanger (post-heater) using primary water can
provide the load for the domestic hot water.
As the municipal cold water quality differs from country to country and from region to region,
careful selection of the unit should take place. Sufficient allowance should be made for fouling and
a suggested minimum is 0.0004 m2/°C.W.
11.1.16 Temperature Control
As a heat exchanger for domestic hot water is non-storage, it can be required to raise a large
quantity of water to the desired temperature. This clearly needs a large input of energy and as such,
more than one control valve may be required. The controlling temperature transmitter should be
placed in the outlet to the heat exchanger as close to the heat exchanger as possible. The lack of
storage means that transient temperatures are not absorbed. Therefore, the actuated valve and
controller must be capable of adjusting accurately and rapidly.
To avoid any incidents of over-temperatures, non-resetting solenoid valves that stop the flow of
hot water, should be used. These valves should be designed to also close on a power failure and, in
both instances, require manual intervention to reset. This will ensure that an inspection is made of
the heat exchanger in case of a fault.
Part II Page 80 of 86

## Page 85: 14 Glossary

14 Glossary
Absorption Chiller – A refrigerating machine using heat energy to generate chilled water.
Air Handling System – Equipment which provides for the distribution of tempered air.
Balancing Valve – A valve installed to adjust the distribution of water to a specific location.
Battery – A coil used for heating.
Closed Loop or Closed Cycle – A cycle in which the fluid is recycled without introduction of new
fluid.
Cooling Coil – A cooling element made of pipe or tube that may or may not be finned or formed
into helical or serpentine shape.
Cylinder – A vessel or tank in which water is stored.
Design Pressure – The design pressure is the maximum allowable working pressure as defined in
the local jurisdiction’s piping code.
DH – District Heating
DHW – Domestic Hot Water
Direct Connection – Connection of building cooling equipment (cooling coils, radiant panels,
etc.) directly to the primary district cooling distribution system without first transferring the heat
from a separate secondary system through a heat exchanger.
Direct Return Cooling System – A two-pipe system that returns the cooling medium from the
terminal exchange to the cooling source.
DN – Nominal diameter (of pipework)
Dual Duct System – A system that produces conditioned air at two temperatures and humidity
levels. The air is then supplied through two independent duct systems to the points of use where
mixing occurs.
Energy Transfer Station – The energy transfer station (ETS) is an interconnection between the
DHC system and the consumer’s hot water and chilled water system. The ETS is an indirect
connection to the customer’s system in the case of hot water and chilled water. The ETS consists
of isolation and control valves, controllers, measurement instruments, an energy meter, heat
exchanger(s), pipe, pipe fittings, and strainers.
Fan Coil Unit – A fan and heat exchanger for cooling and/or heating, assembled within a common
casing.
Heat Exchanger (HX) – Equipment designed to extract heat from one system and passing it to
another system. Heat exchangers are used between the district cooling system and the customer
buildings, physically separating the two fluid streams.
Hydronic – Reference to heating systems using water as the energy carrying medium.
Induction Unit – A jet action device that injects treated air to entrain recirculated air through a
heat exchanger.
Radiant Panel – A heat exchanger surface, embedded in the cooling or walls, with circulating
water which transfer heat by primarily radiation.
Interconnecting Pipe – The interconnecting pipes run from the main isolation valves inside the
building wall to the ETS heat exchangers located in the customer's existing mechanical room.
Part II Page 85 of 86

## Page 86: Selected extract page 86

Mains Water – See MCW.
MCW – Mains cold water, towns water or city water.
Municipal Water – See MCW.
Operating Pressure – The operating pressure is the pressure at which the system normally
operates.
Plate Heat Exchanger – A heat exchanger with fixed plates separating the fluids on the primary
and secondary sides.
Primary System – Chilled distribution network from the district cooling utility, including the
primary chilled water supply to the heat exchangers in the customer buildings served by district
cooling, and the primary chilled water return from buildings.
Recirculated Air – Air taken from a space and returned to that space, usually after being passed
through a conditioning system.
Return Air – Air extracted from the conditioned space and totally or partly returned to the air
conditioning system.
Rooftop Unit – Equipment mounted on the roof in which conditioned air is discharged directly in
the room below or through ductwork.
Secondary System – The chilled water supply and return in the customer’s building, which
circulates through the heat exchanger to reject heat extracted from terminal equipment and air
handlers to the primary system.
Shell and Tube Heat Exchanger – A nest of tubes or pipes, or a coil of tube or pipe, contained in
a shell or container. The pipe (or pipes) carries one fluid, and the shell has an inlet and outlet for
flow of another fluid.
Terminal Equipment – Equipment through which heat is extracted from the building space, for
example, coils, induction units, radiant panels, etc.
Three-way Control Valve – A valve having either a single inlet and two outlets (diverting valve)
or two inlets and a single outlet (mixing valve).
Two-pipe system – A piping system with a supply pipe into a heating or cooling unit and a
separate return pipe going back to form a closed loop system.
Ventilation Unit – A fan coil unit for applications in which outdoor and return air mixing satisfies
tempering requirements and ventilation needs.
Part II Page 86 of 86
