"case_id","query","category","difficulty","answerable","candidate_type","chunk_id","document_id","document_title","section","chunk_text","expected_answer_points","current_review_required","reviewer_decision","reviewer_comment"
- 12 -","Check primary-side heat meter pipe diameter and installation position.; Check strainer specification and installation condition.; These items appear as part of completion inspection check targets.","True","",""
"retrieval_eval_007","국내 준공점검에서 1차측 열량계와 스트레이너는 어떤 설치 상태를 확인해야 해?","inspection_action","easy","True","partially_relevant","kdhc_inspection_extract__p034__c01","kdhc_inspection_standard.pdf","열사용시설 점검업무 기술 기준서 - 선별 추출본","◦ 1차측 PDCV의 역할(공급측 설치기준)","◦ 기기류 보호용 스트레이너를 바이패스배관 전에 설치하여야 함
- 스트레이너 관경은 1차측 주배관경과 동일해야 함
- 스트레이너 기술규격 : 열량계 항목 참조
◦ 1차측 PDCV의 역할(공급측 설치기준)
- 기계실내 공급/회수측 배관의 적정 차압 유지
- 열교환설비의 적정유량 확보
- 적정차압 유지로 1차측 온도조절밸브(TCV) 보호
- 열교환설비 1차측 계통의 일정 압력이하 유지로 열사용시설 보호(열교환기 및 배관 등)
2.3.11 열량계 주위배관
가. <삭제 2015. 1.14>
나. Reducing(5D/3D)(⑩-1) : 열사용시설기준 제13조제1항의 규정에 의한 유량부 전후의 직관
거리를 확인하여 적합 또는 부적합으로 표기
◦ 열량계유량부는 수평배관에 설치되어야 함
◦ 유량부 지시부가 상부로 향할 수 있도록 유량부 상대 플랜지의 볼트구멍의 방향이 적
절한지 확인 필요(열사용시설기준 별표 5,6)
다. <삭제 2023.04.12>
라. 플랜지 규격/볼트위치(⑩-3) : 열사용시설기준 별표5의 플랜지 규격과 일치 여부등을 확
인 표기(적합, 부적합)
◦ 열량계유량부 상대 플랜지 규격 : 열량계유량부 플랜지 규격과 동일
- 플랜지 규격 : DIN 16bar(DIN 2543, 2633), 재질은 SF440A 이상
- Slip-on Welding neck type
◦ 볼트위치는 열사용시설기준 별표5의 그림과 비교하여 확인
◦ 일반적인 DIN 규격 플랜지 사용 예
- 열량계유량부
- 1차측 온도조절밸브(유럽산의 경우)
마. 사다리 설치/작업대 설치(⑩-4) : 유량부의 검정, 교체등 유지관리가 용이하도록 유량부
하단에 작업대 및 사다리의 설치여부를 확인 표기(적합, 부적합)<개정 2015. 1.14>
- 열사용시설기준 별표6(유량부 및 감지기연결구배관 설치 상세도)과 같이 바닥배관
으로 하지 않고 부득이 상향배관으로 설치하는 경우
- 34 -","Check primary-side heat meter pipe diameter and installation position.; Check strainer specification and installation condition.; These items appear as part of completion inspection check targets.","True","",""
"retrieval_eval_007","국내 준공점검에서 1차측 열량계와 스트레이너는 어떤 설치 상태를 확인해야 해?","inspection_action","easy","True","partially_relevant","kdhc_inspection_extract__p044__c01","kdhc_inspection_standard.pdf","열사용시설 점검업무 기술 기준서 - 선별 추출본","2.5.7 원격검침","2.5.7 원격검침
가. 선로상태(기계실 연결여부)(⑦-1) : 우리공사에서 케이블을 기 포설한 경우 적합여부 및
기계실 연결여부를 확인하여 표기(적합 또는 부적합)
나. 통신준공(예정)일(⑦-2) : 통신준공(예정)일을 확인하여 표기<개정 2015. 1.14>
2.5.8 ⑧ 계기류(열사용시설기준 제21조제1항 및 제2항) : 설치유무, 적합여부를 확인 표기
가. 온도계 및 압력계 설치기준
◦ 열교환설비 전후의 1․2차측 배관
◦ 순환펌프의 흡입․토출측 배관(온도계는 토출측에만 설치)
◦ 2개소 이상의 분기 및 집합배관(압력계는 부분적으로 생략 가능)
◦ 공기조화기의 계통별 공급․회수관
◦ 냉각탑의 공급․회수관
◦ 1차측 PDCV의 압력계(설치기준은 열사용시설기준 제19조제2항제9호 참조)
◦ 기타 운전상태 표시가 필요한 기기 및 배관
나. 온도계 및 압력계 설치규격<개정 2015. 1.14>
◦ 측정범위는 1․2차측 열매체 설계조건의 1.5배용으로 원형구조
◦ 측정이 용이하도록 설치하되, 1․2차측을 구분하여 설치
◦ 온도계는 보호용 설치구(Thermo-well 또는 Sensor Pocket) 안에 설치되어야 함
(2차측의 경우도)
- 바이메탈식 구조, 감온부가 배관내 1/2이상 삽입
- 지시부의 크기 : 100mm
- 온도측정범위 : 1차측 온수 0～150℃, 냉수 0～50℃, 2차측 난방·급탕 0～100℃,
냉수·냉각수 0～50℃
◦ 압력계의 도압관에는 차단밸브가 설치되어야 하고 사이폰관 설치시에는 열매체 조건에
적합하여야 함.
- 부르돈관식, 지시부의 크기 : 100mm
- 압력측정범위 : 1차측 0～25bar, 2차측 0～10(또는 15)bar
◦ 콤팩트설비유니트에 설치하는 온도계 및 압력계의 지시부도 동일 규격으로 설치하여야 함
2.5.9 ⑨ 실내열교환설비 <개정 2020.12.29.>
가. 설치공사(AHU, FCU 등)(⑧-1) : 실내열교한 설비 종류를 괄호 안에 표기하고, 설치공사 완료여부를
확인하여 표기(적합 또는 부적합)
2.5.10 ⑩ 준공도서 : 제출여부를 확인하여 표기 <개정 2020.12.29.>
◦ 아파트의 경우 1,2차 분할 입주시는 2차분 준공시 일괄 제출 가능
(2차 준공시 제출예정 명기)
- 44 -","Check primary-side heat meter pipe diameter and installation position.; Check strainer specification and installation condition.; These items appear as part of completion inspection check targets.","True","",""
"retrieval_eval_007","국내 준공점검에서 1차측 열량계와 스트레이너는 어떤 설치 상태를 확인해야 해?","inspection_action","easy","True","irrelevant_but_confusable","swedish_f101_operation_extract__p023__c01","swedish_f101_substations.pdf","Swedish F:101 District Heating Substations - Selected Extract","6.1.5 Filters 6.1.10 Domestic hot water control system","6.1.5 Filters 6.1.10 Domestic hot water control system
Filter mesh size must be 0.6 mm. It must be possible The system consists of a control valve, a valve
to clean the filter without having to remove the actuator, sensors and a controller, although self-
filter casing. The filter must be positioned so that acting thermo-mechanical valves may also be used
there is no risk of water damaging electronic in detached house substations. The equipment must
equipment when the filter is being cleaned. be capable of meeting the temperature performance
requirements for domestic hot water as specified by
6.1.6 Pressure sensors the National Board of Housing, Building and
Pressure sensors read the static pressure and the Planning.
differential pressure in the substation, and must
It must be possible to check, by means of the menu
display between atmospheric pressure and the
function in the controller, which control software
lowest design pressure. They may be either
program is being used. Note and record the control
analogue or electronic; if they are of analogue type,
software setting values after adjusting/setting them
the isolating valve in the connection to the sensor
in the regulator: appropriate settings are noted in
must be open only when reading.
the test certificates supplied with certified
6.1.7 Temperature display substations.
Temperature may be displayed either directly by
6.1.11 The meter position
means of thermometers or by means of sensors
The heat meter is supplied by, and is the property
connected to control and/or supervisory equipment
of, the district heating supplier. Its design and
or to meters. Measurement ranges must cover at
function comply with the Ordinance Concerning
least the maximum temperature variation. As a
Electricity, Water and Heat Meters. The heat
safety measure, pockets for temperature sensors
supplier must be able to connect the metering
having a threaded connection must not be covered
equipment to a communication system for remote
by insulation. It must be possible to see whether a
meter reading.
sensor is fitted in a pocket. Both space heating and
domestic hot water circuits must be fitted with
Further information on heat meters is given in the
temperature sensors.
Swedish District Heating Association's Technical
Regulations No. F:104.
6.1.8 Space heating, ventilation and domestic hot
water heat exchangers
Arrange the meter position as shown in Figure 5. It
The materials in heat exchangers must withstand
incorporates a filter and temperature sensor in the
the liquids in both sides of the system. Contact the
supply connection, and a flow sensor and
manufacturer for advice before carrying out
temperature sensor in the return connection. In
chemical cleaning. It must be possible to pressure-
addition, space for an integrating meter and power
test heat exchangers in their installed positions.
supply must be provided. The temperature reading
Heat exchangers must be resistant on the high-
from the integrator is normally used to check the
temperature side to oxygenated water.
district heating water supply and return
temperatures.
6.1.9 Heating and ventilation control system
The system consists of a control valve, a valve If the meter position is not in the substation
actuator, sensors and a controller. The controller equipment room, shut-off valves must be fitted on
must provide a menu function for selecting the each side of the flow sensors. The straight pipe
required software. It must be possible to control the length upstream of flow sensors must be free of any
valve manually. connections, valves or changes in pipe size.
Note and record the values after adjusting/setting Flow sensors, temperature sensors and integrators
the control parameters in the regulator. must be installed so that they are easy to read and
to replace.","Check primary-side heat meter pipe diameter and installation position.; Check strainer specification and installation condition.; These items appear as part of completion inspection check targets.","True","",""
"retrieval_eval_008","중간점검은 고객이 언제 신청해야 하고 미비하면 어떻게 처리돼?","inspection_action","easy","True","relevant","kdhc_inspection_extract__p009__c01","kdhc_inspection_standard.pdf","열사용시설 점검업무 기술 기준서 - 선별 추출본","Selected extract page 9","⑥ (중간점검 접수 및 실시)
◦ 접수
- 고객은 열사용시설기준 제27조의 규정에 의거하여 중간점검 요청일 7일 전에 신청한다.
- 해당지사는 고객으로부터 중간점검신청서를 공사홈페이지, E-mail, FAX 등을 통해
직접 접수한다.
◦ 실시
- 열사용시설기준 제25조의 규정에서 정하는 사항에 대하여 점검하며, 미비시 재점검한다.
- 중간점검에 합격하였을 경우는 준공점검 일정 협의 및 준공도서를 해당지사 고객기
술담당부서에 제출토록 구두 안내한다.
- 고객은 중간점검시 감리업체 등 열사용시설분야 전문가를 입회시킬 수 있다.
⑦ (준공도서 접수 및 확인)
◦ 고객은 열사용시설기준 제24조의 규정에서 정하는 준공도서(1부)를 제출한다.
◦ 고객은 상기 제3항 및 제4항을 반영한 준공도서를 작성하여 해당지사 고객기술담당부
서에 제출한다.
⑧ (준공점검 실시)
◦ 열사용시설기준 제26조의 규정에서 정하는 사항을 점검하며, 미비시 재점검한다.
◦ 해당지사는 상기 제7항의 준공도서가 접수되었는지 확인후 준공점검 실시한다.
- 고객은 준공점검시 감리업체 등 열사용시설분야 전문가를 입회시킬 수 있다.
⑨ (점검필증)
◦ 해당지사는 집사법 시행규칙 제37조 제3항의 규정에 의하여 열사용시설기준 제26조의
준공점검에 합격하였을 경우 고객에게 점검필증을 교부하고 그 사실에 대한 전산
기록을 유지․관리 한다.
⑩ (열공급 개시)
◦ 공사비부담금을 완납하였을 경우, 열공급개시 예정일에 열공급을 개시한다.
◦ 상기 제4항의 승인 열교환설비용량 및 기계실 연결열부하, 제7항의 열교환기 설치신고서
(흡수식냉동기 설치신고서), 기계실에 설치된 열교환기(흡수식냉동기) 명판이 상호 일치
하였을 경우 열공급개시 확인서에 열교환기(흡수식냉동기) 용량을 기록하고 열공급
개시한다.
⑪ (열사용시설 유지관리)
◦ 열사용시설의 효율적인 운영관리를 위한 기술지도 및 교육을 실시한다.
◦ 열사용시설의 기능 및 안전상태 등을 정기점검하여 안정적인 열공급을 도모한다.
◦ 열사용시설의 시설개선 등을 통하여 에너지절약을 도모한다.
- 9 -","The customer applies seven days before the requested intermediate inspection date.; The branch receives the intermediate inspection application by homepage, email, fax, or similar direct channels.; If deficiencies are found, re-inspection is performed.","True","",""
"retrieval_eval_008","중간점검은 고객이 언제 신청해야 하고 미비하면 어떻게 처리돼?","inspection_action","easy","True","partially_relevant","kdhc_inspection_extract__p007__c01","kdhc_inspection_standard.pdf","열사용시설 점검업무 기술 기준서 - 선별 추출본","1.4 열사용시설 점검업무 절차","1.4 열사용시설 점검업무 절차
1.4.1 열사용시설 점검업무 흐름도<개정 2015. 1.14, 2020.12.29>
한난(한국지역난방공사)
사 용 자
지사(고객기술, 영업, 열배관)
지사(고객기술)
(본사 고객기술팀)
①
열사용신청 ② ① 접 수
접 수
설계도서 (본사 고객기술팀)
검토승인
③ (또는 조건부 승인) ④ 단위열부하자료
승인 열교환설비용량 열량계 관련등(고객기술)
공사비부담금등(영업)
및 기계실연결열부하
확정 열배관설계등(열배관)
⑤
기계실 인입 ⑤ 기계실 인입 매설배관
접 수
매설배관 점검List 시공자격ID 관리제공(열배관)
⑤
⑥
중간 및
중간점검 실시
준공점검
⑦
준공도서 접수․확인
⑧
⑨ ⑨
점검필증 준공점검 실시 점검필증 관리(고객기술)
⑩ 열공급개시 확인서 관리
열공급개시
(영업)
안전점검 및 ⑪ 열사용시설 ⑪ 기술지원, 시설개선 등
기술지도 등 유지관리 (본사 고객기술팀)
⑪
- 7 -","The customer applies seven days before the requested intermediate inspection date.; The branch receives the intermediate inspection application by homepage, email, fax, or similar direct channels.; If deficiencies are found, re-inspection is performed.","True","",""
"retrieval_eval_008","중간점검은 고객이 언제 신청해야 하고 미비하면 어떻게 처리돼?","inspection_action","easy","True","partially_relevant","kdhc_inspection_extract__p022__c01","kdhc_inspection_standard.pdf","열사용시설 점검업무 기술 기준서 - 선별 추출본","2.2 열사용시설 중간점검 서식 작성기준<개정 2015. 1.14>","2.2 열사용시설 중간점검 서식 작성기준<개정 2015. 1.14>
* 일반사항 : 설계도서 승인시의 일반사항과 동일하게 작성
2.2.1 지구/차수 : 해당지구 및 차수 표기
가. 공동주택 및 공동주택 부대시설은 차수 병행 표기
2.2.2 고객명 : 고객 표기
2.2.3 단지명/세대수 : 블록단위의 단지명 및 세대수 표기
2.2.4 점 검 일 : 점검년월일 표기
2.2.5 기계실번호 : S-1,2,3…(필요시 고객 관리번호와 연계 표기)
※ 일반건물의 경우 기계실 위치 병행 표기(B F 등)
2.2.6 연결열부하 : 승인 연결열부하를 Mcal/hr 단위로 표기
가. 해당 기계실에 대한 한난의 공급부하를 의미<개정 2015. 1.14>
나. 공사비부담금의 부과기준(공동주택 제외)
◦ 공사비부담금의 부과기준은 동계열부하로서 지역냉방 고객의 경우는 승인 연결열부하와
상이할 수 있음
다. 설계도서 승인과정에서 연결열부하, 인입관경, 열량계 관경 등이 결정됨
◦ 별도의 변경신청 절차없이는 변경이 될 수 없음(열사용시설기준 제22조 제3항)
라. 기계실 단위로 한난이 산정하며 인입관, PDCV, 열량계 유량부 관경의 선정기준임
(열사용시설기준 제10조)
2.2.7 승인 인입관경(A) : 기 승인된 해당 기계실의 인입관경을 표기
가. 인입관경 선정기준은 기계실 1차측 인입관경 및 열부하기준표 참조
◦ 동계열부하, 하계열부하 구분
나. 승인관경과 실시공관경(②-1)을 비교
다. 인입연결공사가 한난 대행시공인 경우 대행 시공사명을 함께 기록
2.2.8 열량계(A) : 기 승인된 열량계의 유량부 관경을 표기
가. 열량계의 유량부 관경 선정기준은 기계실 열량계 규격기준표 참조
◦ 설치유량의 100%값을 Qn(연속사용 최대유량)값으로 관경선정
◦ <삭제 2015. 1.14>
◦ <삭제 2015. 1.14>
- 22 -","The customer applies seven days before the requested intermediate inspection date.; The branch receives the intermediate inspection application by homepage, email, fax, or similar direct channels.; If deficiencies are found, re-inspection is performed.","True","",""
"retrieval_eval_008","중간점검은 고객이 언제 신청해야 하고 미비하면 어떻게 처리돼?","inspection_action","easy","True","irrelevant_but_confusable","kdhc_inspection_extract__p038__c01","kdhc_inspection_standard.pdf","열사용시설 점검업무 기술 기준서 - 선별 추출본","2.4 열사용시설 준공점검 서식 작성기준","2.4 열사용시설 준공점검 서식 작성기준
* 일반사항 : 중간점검 서식 일반사항과 동일하게 작성
2.4.1 지구/차수 : 해당지구 및 차수 표기
2.4.2 고객명 : 고객 표기
2.4.3 단지명 : 블록단위의 단지명 표기
2.4.4 점검일 : 점검년월일 표기
2.4.5 기계실번호 : S-1,2,3… (필요시 고객 관리번호와 연계표기)
가. 일반건물의 경우 기계실 위치 병행 표기(B F 등)
2.4.6 연결열부하 : 승인 연결열부하를 Mcal/h 단위로 표기
2.4.7 인입관경 : 기계실 인입관경을 표기(중간점검시 확인 관경으로 표기)
가. 인입연결공사가 한난대행공사인 경우 대행 시공사명 기록
2.4.8 열공급개시예정일 : 개시예정일을 표기
2.4.9 고객, 점검자, 확인자 : 중간점검 서식의 일반사항과 동일
가. 중간 및 준공점검자는 동일인을 원칙으로 함
2.5 준공점검사항 (점검서식 항목순)
2.5.1 1차측배관 보온/보냉 (열사용시설기준 제17조제1항)
가. 보온/보냉 두께(①-1) : 다음표의 최소두께 기준에 대한 적합유무를 표기
◦ 보온
관 경(A) 25 이하 32～50 65～100 125～200 250 이상
유리면 등 40 50 75 75
(복층시공)
유리장섬유 30 35 40 45 45
- 38 -","The customer applies seven days before the requested intermediate inspection date.; The branch receives the intermediate inspection application by homepage, email, fax, or similar direct channels.; If deficiencies are found, re-inspection is performed.","True","",""
"retrieval_eval_009","DPV 바이패스 배관과 스트레이너 설치는 어떤 기준으로 봐야 해?","operating_standard","medium","True","relevant","kdhc_inspection_extract__p032__c01","kdhc_inspection_standard.pdf","열사용시설 점검업무 기술 기준서 - 선별 추출본","마. 기타(By-pass 등)(⑦-5) : DPV의 바이패스배관, DPV 전에 스트레이너 설치 여부","마. 기타(By-pass 등)(⑦-5) : DPV의 바이패스배관, DPV 전에 스트레이너 설치 여부
등을 확인하여 적합 또는 부적합으로 표기<개정 2023.04.12>
◦ By-pass 배관 : 바이패스배관을 할 경우 DPV관경과 동일한 관경의 배관과 밸브를
설치하여야 함
◦ 점검 및 유지관리가 용이하도록 바닥배관(FL+1.2m)을 하거나, 부득이 높은 장소에 설치
할 경우 밸브하부에 이동공간을 확보한 고정식 점검용 발판을 설치함<신설 2023.04.12>
◦ DPV 설치와 관련 열사용시설기준 외의 사항은 제작사 기준에 따라야 함
◦ 차압설정 : 순환펌프 설계양정 - 열교환기 설계압력 손실
◦ 2차측 DPV의 역할
- 펌프운전을 위한 최소유량 확보로 장비보호
- 배관소음 및 Water Hammer 방지와 난방배관 보호
2.3.9 ⑧ 수처리장비 : 난방배관의 수질관리를 위한 수처리장비 유무를 확인하여 표기(열사용시
설기준 제20조 제6항) <개정 2020.12.29>
2.3.10 PDCV : 1차측 차압유량조절밸브(Differential Pressure Control Valve)<개정 2015. 1.14>
(열사용시설기준 제19조)
가. 설치관경(⑨-1) : 설치관경을 표기하며 승인관경과 불일치시에는 병행 표기
(80A 또는 100A/부적합(80A))
나. 온도계설치(⑨-2) : 열사용시설기준 제19조제2항제3호의 온도계 설치기준으로 확인 표기
(적합/부적합)
◦ 격판(Diaphragm)의 파손여부를 쉽게 확인할 수 있도록 회수도압관 연결배관에 설치
하여야 함
다. 압력계 설치/PP규격(⑨-3) : 열사용시설기준 제19조제2항제3호의 배관압력 측정구 및
제9호의 압력계 설치기준으로 확인 표기(적합/부적합)
◦ 압력계 : PDCV의 조정된 운전차압 측정용으로 공급/회수측 배관에 압력계를 설치하
여야 함(열교환기 1차측 배관의 PI 설치기준과 동일)
◦ 압력계 설치위치(다음중 1개소에 설치)
- 다이아프램의 상․하부
- 공급․회수측의 도압관
- 1차측 배관의 공급․회수측 도압관 연결부위
◦ 배관압력 측정구(PP) 설치기준
- PDCV 이후에 설치
- 배관감지기 연결구배관의 PP 규격과 동일
- 배관하부 또는 상부보다는 측면에 설치가 이상적임
(상부는 공기가 모이고, 하부는 이물질의 침전으로 부적절)
- 32 -","For DPV bypass piping, the bypass pipe and valve should have the same pipe diameter as the DPV.; The inspection should check whether a strainer is installed before the DPV.; Maintenance accessibility and installation suitability should be checked.","True","",""
"retrieval_eval_009","DPV 바이패스 배관과 스트레이너 설치는 어떤 기준으로 봐야 해?","operating_standard","medium","True","partially_relevant","kdhc_inspection_extract__p034__c01","kdhc_inspection_standard.pdf","열사용시설 점검업무 기술 기준서 - 선별 추출본","◦ 1차측 PDCV의 역할(공급측 설치기준)","◦ 기기류 보호용 스트레이너를 바이패스배관 전에 설치하여야 함
- 스트레이너 관경은 1차측 주배관경과 동일해야 함
- 스트레이너 기술규격 : 열량계 항목 참조
◦ 1차측 PDCV의 역할(공급측 설치기준)
- 기계실내 공급/회수측 배관의 적정 차압 유지
- 열교환설비의 적정유량 확보
- 적정차압 유지로 1차측 온도조절밸브(TCV) 보호
- 열교환설비 1차측 계통의 일정 압력이하 유지로 열사용시설 보호(열교환기 및 배관 등)
2.3.11 열량계 주위배관
가. <삭제 2015. 1.14>
나. Reducing(5D/3D)(⑩-1) : 열사용시설기준 제13조제1항의 규정에 의한 유량부 전후의 직관
거리를 확인하여 적합 또는 부적합으로 표기
◦ 열량계유량부는 수평배관에 설치되어야 함
◦ 유량부 지시부가 상부로 향할 수 있도록 유량부 상대 플랜지의 볼트구멍의 방향이 적
절한지 확인 필요(열사용시설기준 별표 5,6)
다. <삭제 2023.04.12>
라. 플랜지 규격/볼트위치(⑩-3) : 열사용시설기준 별표5의 플랜지 규격과 일치 여부등을 확
인 표기(적합, 부적합)
◦ 열량계유량부 상대 플랜지 규격 : 열량계유량부 플랜지 규격과 동일
- 플랜지 규격 : DIN 16bar(DIN 2543, 2633), 재질은 SF440A 이상
- Slip-on Welding neck type
◦ 볼트위치는 열사용시설기준 별표5의 그림과 비교하여 확인
◦ 일반적인 DIN 규격 플랜지 사용 예
- 열량계유량부
- 1차측 온도조절밸브(유럽산의 경우)
마. 사다리 설치/작업대 설치(⑩-4) : 유량부의 검정, 교체등 유지관리가 용이하도록 유량부
하단에 작업대 및 사다리의 설치여부를 확인 표기(적합, 부적합)<개정 2015. 1.14>
- 열사용시설기준 별표6(유량부 및 감지기연결구배관 설치 상세도)과 같이 바닥배관
으로 하지 않고 부득이 상향배관으로 설치하는 경우
- 34 -","For DPV bypass piping, the bypass pipe and valve should have the same pipe diameter as the DPV.; The inspection should check whether a strainer is installed before the DPV.; Maintenance accessibility and installation suitability should be checked.","True","",""
"retrieval_eval_009","DPV 바이패스 배관과 스트레이너 설치는 어떤 기준으로 봐야 해?","operating_standard","medium","True","irrelevant_but_confusable","kdhc_inspection_extract__p033__c01","kdhc_inspection_standard.pdf","열사용시설 점검업무 기술 기준서 - 선별 추출본","라. 도압관 연결상태(⑨-4) : 도압관 연결상태의 적정유무를 확인하여 표기","라. 도압관 연결상태(⑨-4) : 도압관 연결상태의 적정유무를 확인하여 표기
(적합 또는 부적합)
◦ 열사용시설기준 제19조제2항제3호의 규정에 의하여 중온수 흐름방향 기준으로 공급측
도압관은 PDCV이후, 회수측은 회수측 배관의 감지기 연결구배관 이후에 각각 연결
◦ 도압관은 배관의 측면에서 연결이 이상적임
◦ 도압관은 공기가 모이지 않도록 설치되어야 함
- 도압관 또는 밸브몸체에 공기빼기밸브 설치
◦ 1차측 공급/회수측 배관의 연결부위에 도압관 차단밸브를 설치하여야 함
◦ 도압관 차단밸브는 KS 20K 또는 ANSI #300이상의 규격이어야 하며, 나사 또는 용접
형의 볼밸브가 바람직함(도압관의 재질 및 규격도 120℃, 16bar에 적합하여야 함)
- 어느 한쪽만 연결되었거나 한쪽의 밸브가 잠겼을 경우에는 PDCV 밸브 자체가 잠길수 있음
마. 제작사(모델)(⑨-5) : PDCV의 제작사명 및 모델명을 표기
◦ 신우밸브 : SDP-F22
◦ 신한콘트롤밸브 : SHDFC-H02
◦ 서울콘트롤(SAMSON : 독일) : 42-24A/B
◦ 경영기계(CLORIUS : 덴마크) : TD-66
◦ 삼양밸브 : YDF-20F
바. 기타(By-pass 등)(⑨-6) : PDCV 의 바이패스배관, PDCV 전에 스트레이너 설치 여부
등을 확인하여 적합 또는 부적합으로 표기
◦ By-pass 배관 : 바이패스배관을 할 경우 PDCV관경과 동일한 관경의 배관과 밸브를
설치하여야 함(열사용시설기준 제19조제2항) <개정 2015. 1.13>
◦ PDCV 설치와 관련한 열사용시설기준외의 사항은 제작사 기준에 따라야 함
- 33 -","For DPV bypass piping, the bypass pipe and valve should have the same pipe diameter as the DPV.; The inspection should check whether a strainer is installed before the DPV.; Maintenance accessibility and installation suitability should be checked.","True","",""
"retrieval_eval_010","PDCV 도압관은 공급측과 회수측을 어디에 연결하는 게 적정해?","operating_standard","medium","True","relevant","kdhc_inspection_extract__p033__c01","kdhc_inspection_standard.pdf","열사용시설 점검업무 기술 기준서 - 선별 추출본","라. 도압관 연결상태(⑨-4) : 도압관 연결상태의 적정유무를 확인하여 표기","라. 도압관 연결상태(⑨-4) : 도압관 연결상태의 적정유무를 확인하여 표기
(적합 또는 부적합)
◦ 열사용시설기준 제19조제2항제3호의 규정에 의하여 중온수 흐름방향 기준으로 공급측
도압관은 PDCV이후, 회수측은 회수측 배관의 감지기 연결구배관 이후에 각각 연결
◦ 도압관은 배관의 측면에서 연결이 이상적임
◦ 도압관은 공기가 모이지 않도록 설치되어야 함
- 도압관 또는 밸브몸체에 공기빼기밸브 설치
◦ 1차측 공급/회수측 배관의 연결부위에 도압관 차단밸브를 설치하여야 함
◦ 도압관 차단밸브는 KS 20K 또는 ANSI #300이상의 규격이어야 하며, 나사 또는 용접
형의 볼밸브가 바람직함(도압관의 재질 및 규격도 120℃, 16bar에 적합하여야 함)
- 어느 한쪽만 연결되었거나 한쪽의 밸브가 잠겼을 경우에는 PDCV 밸브 자체가 잠길수 있음
마. 제작사(모델)(⑨-5) : PDCV의 제작사명 및 모델명을 표기
◦ 신우밸브 : SDP-F22
◦ 신한콘트롤밸브 : SHDFC-H02
◦ 서울콘트롤(SAMSON : 독일) : 42-24A/B
◦ 경영기계(CLORIUS : 덴마크) : TD-66
◦ 삼양밸브 : YDF-20F
바. 기타(By-pass 등)(⑨-6) : PDCV 의 바이패스배관, PDCV 전에 스트레이너 설치 여부
등을 확인하여 적합 또는 부적합으로 표기
◦ By-pass 배관 : 바이패스배관을 할 경우 PDCV관경과 동일한 관경의 배관과 밸브를
설치하여야 함(열사용시설기준 제19조제2항) <개정 2015. 1.13>
◦ PDCV 설치와 관련한 열사용시설기준외의 사항은 제작사 기준에 따라야 함
- 33 -","Supply-side impulse pipe should be connected after the PDCV based on medium-temperature water flow direction.; Return-side impulse pipe should be connected after the return-side pipe sensor connector pipe.; Side connection to the pipe is described as preferable.","True","",""
"retrieval_eval_010","PDCV 도압관은 공급측과 회수측을 어디에 연결하는 게 적정해?","operating_standard","medium","True","partially_relevant","kdhc_inspection_extract__p034__c01","kdhc_inspection_standard.pdf","열사용시설 점검업무 기술 기준서 - 선별 추출본","◦ 1차측 PDCV의 역할(공급측 설치기준)","◦ 기기류 보호용 스트레이너를 바이패스배관 전에 설치하여야 함
- 스트레이너 관경은 1차측 주배관경과 동일해야 함
- 스트레이너 기술규격 : 열량계 항목 참조
◦ 1차측 PDCV의 역할(공급측 설치기준)
- 기계실내 공급/회수측 배관의 적정 차압 유지
- 열교환설비의 적정유량 확보
- 적정차압 유지로 1차측 온도조절밸브(TCV) 보호
- 열교환설비 1차측 계통의 일정 압력이하 유지로 열사용시설 보호(열교환기 및 배관 등)
2.3.11 열량계 주위배관
가. <삭제 2015. 1.14>
나. Reducing(5D/3D)(⑩-1) : 열사용시설기준 제13조제1항의 규정에 의한 유량부 전후의 직관
거리를 확인하여 적합 또는 부적합으로 표기
◦ 열량계유량부는 수평배관에 설치되어야 함
◦ 유량부 지시부가 상부로 향할 수 있도록 유량부 상대 플랜지의 볼트구멍의 방향이 적
절한지 확인 필요(열사용시설기준 별표 5,6)
다. <삭제 2023.04.12>
라. 플랜지 규격/볼트위치(⑩-3) : 열사용시설기준 별표5의 플랜지 규격과 일치 여부등을 확
인 표기(적합, 부적합)
◦ 열량계유량부 상대 플랜지 규격 : 열량계유량부 플랜지 규격과 동일
- 플랜지 규격 : DIN 16bar(DIN 2543, 2633), 재질은 SF440A 이상
- Slip-on Welding neck type
◦ 볼트위치는 열사용시설기준 별표5의 그림과 비교하여 확인
◦ 일반적인 DIN 규격 플랜지 사용 예
- 열량계유량부
- 1차측 온도조절밸브(유럽산의 경우)
마. 사다리 설치/작업대 설치(⑩-4) : 유량부의 검정, 교체등 유지관리가 용이하도록 유량부
하단에 작업대 및 사다리의 설치여부를 확인 표기(적합, 부적합)<개정 2015. 1.14>
- 열사용시설기준 별표6(유량부 및 감지기연결구배관 설치 상세도)과 같이 바닥배관
으로 하지 않고 부득이 상향배관으로 설치하는 경우
- 34 -","Supply-side impulse pipe should be connected after the PDCV based on medium-temperature water flow direction.; Return-side impulse pipe should be connected after the return-side pipe sensor connector pipe.; Side connection to the pipe is described as preferable.","True","",""
"retrieval_eval_010","PDCV 도압관은 공급측과 회수측을 어디에 연결하는 게 적정해?","operating_standard","medium","True","irrelevant_but_confusable","kdhc_inspection_extract__p032__c01","kdhc_inspection_standard.pdf","열사용시설 점검업무 기술 기준서 - 선별 추출본","마. 기타(By-pass 등)(⑦-5) : DPV의 바이패스배관, DPV 전에 스트레이너 설치 여부","마. 기타(By-pass 등)(⑦-5) : DPV의 바이패스배관, DPV 전에 스트레이너 설치 여부
등을 확인하여 적합 또는 부적합으로 표기<개정 2023.04.12>
◦ By-pass 배관 : 바이패스배관을 할 경우 DPV관경과 동일한 관경의 배관과 밸브를
설치하여야 함
◦ 점검 및 유지관리가 용이하도록 바닥배관(FL+1.2m)을 하거나, 부득이 높은 장소에 설치
할 경우 밸브하부에 이동공간을 확보한 고정식 점검용 발판을 설치함<신설 2023.04.12>
◦ DPV 설치와 관련 열사용시설기준 외의 사항은 제작사 기준에 따라야 함
◦ 차압설정 : 순환펌프 설계양정 - 열교환기 설계압력 손실
◦ 2차측 DPV의 역할
- 펌프운전을 위한 최소유량 확보로 장비보호
- 배관소음 및 Water Hammer 방지와 난방배관 보호
2.3.9 ⑧ 수처리장비 : 난방배관의 수질관리를 위한 수처리장비 유무를 확인하여 표기(열사용시
설기준 제20조 제6항) <개정 2020.12.29>
2.3.10 PDCV : 1차측 차압유량조절밸브(Differential Pressure Control Valve)<개정 2015. 1.14>
(열사용시설기준 제19조)
가. 설치관경(⑨-1) : 설치관경을 표기하며 승인관경과 불일치시에는 병행 표기
(80A 또는 100A/부적합(80A))
나. 온도계설치(⑨-2) : 열사용시설기준 제19조제2항제3호의 온도계 설치기준으로 확인 표기
(적합/부적합)
◦ 격판(Diaphragm)의 파손여부를 쉽게 확인할 수 있도록 회수도압관 연결배관에 설치
하여야 함
다. 압력계 설치/PP규격(⑨-3) : 열사용시설기준 제19조제2항제3호의 배관압력 측정구 및
제9호의 압력계 설치기준으로 확인 표기(적합/부적합)
◦ 압력계 : PDCV의 조정된 운전차압 측정용으로 공급/회수측 배관에 압력계를 설치하
여야 함(열교환기 1차측 배관의 PI 설치기준과 동일)
◦ 압력계 설치위치(다음중 1개소에 설치)
- 다이아프램의 상․하부
- 공급․회수측의 도압관
- 1차측 배관의 공급․회수측 도압관 연결부위
◦ 배관압력 측정구(PP) 설치기준
- PDCV 이후에 설치
- 배관감지기 연결구배관의 PP 규격과 동일
- 배관하부 또는 상부보다는 측면에 설치가 이상적임
(상부는 공기가 모이고, 하부는 이물질의 침전으로 부적절)
- 32 -","Supply-side impulse pipe should be connected after the PDCV based on medium-temperature water flow direction.; Return-side impulse pipe should be connected after the return-side pipe sensor connector pipe.; Side connection to the pipe is described as preferable.","True","",""
"retrieval_eval_011","risk score가 높은 지점의 점검 우선순위를 설명할 때 FMEA 기반으로 어떤 근거를 들 수 있어?","priority_reason","medium","True","relevant","fault_priority_extract__p004__c01","prioritisation_faults_substations.pdf","Prioritisation of faults in district heating substations - Selected Extract","3.1. The original FMEA methodology failure modes of the network pipelines, aiming to determine causes","3.1. The original FMEA methodology failure modes of the network pipelines, aiming to determine causes
and propose cost-effective, resource-aware solutions to increase the
Failure Mode and Effects Analysis (FMEA) is a systematic method reliability of the system. The methodology applied relies on occurrence
used to identify, evaluate, and prioritise potential failure modes within and severity as factors for the calculation of the RPN. In a more recent
a product, process, or system, while assessing the impact of these study, M. Valle et al. [21] apply an FMECA on district heating systems
failures on functionality and performance. The origins of this method to select relevant faults for simulation. As a result of the analysis the
trace back to the aerospace industry in the 1940s, where it was ini-
fouling of heat exchanger is selected as most relevant fault in substa-
tially employed to enhance reliability and safety. Over time, FMEA
tions. However, details about the implementation of the methodology,
has gained widespread acceptance across various sectors, including
to the authors knowledge, are not publicly available.
automotive, healthcare, and energy, due to its structured approach to
A key application of FMEA lies in the prioritisation of critical
risk assessment and mitigation [23]. The FMEA methodology can be
described as follows:
components for maintenance planning. Traditional FMEA emphasises
the probability of failure, the severity of its impact, and detectability.
1. First, the failure modes of the system under investigations are However, this approach can be enhanced by explicitly accounting for
determined. the influence of maintenance on failure probability. Certain compo-
2. Then, the probabilities of the failure modes Occurrences are nents may be more accessible for repair, thereby affecting their risk
assessed. These probabilities are then categorised and assigned prioritisation. It is also essential to distinguish between sudden failures
a scaling number, with the lowest number for the least probable and those that develop gradually over time, as this distinction can
category. inform more effectively condition monitoring strategies and targeted
3. The rate of Severity of each failure mode is assigned and scaled
maintenance actions. By weighting criteria such as failure development
due to the consequences of the failure and the amount of damage
patterns and intervention feasibility, FMEA can provide a more tailored
to the equipment.
risk assessment that aligns with the operational realities of wind farms.
4. Another scale number is assigned to the fault detection possibil-
In summary, while FMEA offers a robust framework for identifying and
ity or Detectability, with the lowest number to the most likely
addressing potential failures, its adaptability is crucial for maximising
detection of the failure.
its utility in specific domains. Tailored approaches enable a deeper
5. Finally, the outcome of the process is the Risk Priority Number
integration of maintenance strategies, consideration of environmental
(RPN) that is obtained by multiplying the three scale numbers
(see Eq. (1)). The failure modes are then ranked according to
factors, and advanced prioritisation methodologies. These refinements
their RPN, with the highest RPN corresponding to the most ultimately ensure that the methodology remains a cornerstone for
important failure. reliability and risk management in evolving industries.
𝑅𝑃 𝑁 = 𝑂𝑐𝑐𝑢𝑟𝑟𝑒𝑛𝑐𝑒 × 𝑆𝑒𝑣𝑒𝑟𝑖𝑡𝑦 × 𝐷𝑒𝑡𝑒𝑐𝑡𝑎𝑏𝑖𝑙𝑖𝑡𝑦 (1)
3.2. Adaptation of the original FMEA: the O&M-FMEA
FMEA is widely recognised for its capacity to enhance reliability by
identifying critical components that require focused monitoring. How- In order to prioritise faults that can actually be monitored and
ever, its adaptability to diverse applications is what makes it particu- which can be influenced by O&M measures, the original FMEA has been
larly powerful. In practice, FMEA is often tailored to address specific adapted. Occurrence and Severity are kept as important factors and
challenges and contexts, a flexibility that has already proven essential
Detectability has been replaced with a Monitoring & Maintenance
in industries such as wind energy. Wind turbines, whether onshore or
factor. For the ranking of failure modes a Maintenance Priority Num-
offshore, present unique challenges due to their complex systems and
ber (MPN) is introduced in contrast to the RPN of the original FMEA
exposure to varying climatic conditions. As a result, FMEA has been
(see Eq. (1)). The MPN is defined as shown in Eq. (2).
adapted in numerous ways to enhance its applicability in this sector.
For instance, FMEA has been employed to compare the reliability of 𝑀𝑃 𝑁 = 𝑂𝑐𝑐𝑢𝑟𝑟𝑒𝑛𝑐𝑒 × 𝑆𝑒𝑣𝑒𝑟𝑖𝑡𝑦 × 𝑀𝑜𝑛𝑖𝑡𝑜𝑟𝑖𝑛𝑔&𝑀𝑎𝑖𝑛𝑡𝑒𝑛𝑎𝑛𝑐𝑒 (2)
different turbine designs, thereby aiding in design improvements. [24]
effectively applied FMEA to evaluate the reliability of prospective wind The MPN is used to rank the failure modes, with the highest MPN
turbine designs. Additionally, [25] expanded FMEA to include main- corresponding to the most relevant failure for O&M optimisation and
tenance actions, facilitating a more integrated approach to reliability- predictive maintenance.
centred maintenance strategies. Furthermore, [26] compared FMEA
The adapted FMEA, or O&M-FMEA, focuses on supporting O&M
results for on-shore and offshore wind turbines, highlighting differences
optimisation from a technical perspective, by identifying relevant fail-
in risk factors influenced by environmental conditions. Another exten-
ure modes, which have the highest potential for the development of
sion of this method, Failure Modes, Effects, and Criticality Analysis
automatic detection systems for the early fault detection; and from
(FMECA), adds a criticality assessment to quantify the severity and
an organisational perspective, by helping district heating operators
likelihood of each failure mode [27]. FMECA has been performed
to prioritise component faults and hence focus their efforts in the
to optimise maintenance strategies by taking climatic conditions into
account, comparing geared and direct drive turbines [28]. The incor-
optimisation of their maintenance strategies.
poration of advanced techniques, such as fuzzy logic [29] and hybrid
cost-FMEA approaches [30], has further enhanced the analysis. More
3.2.1. Factors of the original FMEA
recent studies have introduced machine learning techniques to improve
The Occurrence represents the probability of the failure modes. The
FMEA applications in predictive maintenance, enabling real-time data
analysis and more accurate risk assessments [31,32].
probabilities are categorised and rated on a scale from 1 to 10, with 10
A. Rafati et al. [33] review reliability analysis techniques that have being the category for the highest probability. This factor accounts for
been applied on district heating systems. In the paper two studies about a prioritisation of frequent faults. The Severity of the failure mode is
FMEA in district heating are presented. The most relevant one is the assessed based on the potential or actual detrimental consequences of
work of P. Gilski et al. [34]. In their work the authors analysed ten-year the failure, and is rated on a scale from 1 to 10, with 10 being the
of failure and repair data from the Warsaw district heating network highest severity. This factor accounts for a prioritisation of faults with
using statistics and the FMEA method to identify key factors and critical high risk.","FMEA is used to determine causes and propose cost-effective, resource-aware solutions.; Fault priority can be reasoned from occurrence, severity, monitoring potential, and maintenance capability dimensions.; The answer should explain priority as a decision support rationale, not a live risk calculation.","True","",""
"retrieval_eval_011","risk score가 높은 지점의 점검 우선순위를 설명할 때 FMEA 기반으로 어떤 근거를 들 수 있어?","priority_reason","medium","True","relevant","fault_priority_extract__p005__c01","prioritisation_faults_substations.pdf","Prioritisation of faults in district heating substations - Selected Extract","Occurrence scale for district heating substations.","Table 1 Table 2
Rating of the categories for monitoring potential: (5) a change in the component Rating of the categories for maintenance capability: (5) the fault can be prevented by
condition could be detected before the fault by existing instrumentation; (4) a change in timely refurbishment or repair; (4) the fault can be prevented by replacing a component
component condition could have been detected before the fault with additional effort; part; (3) the fault can be deferred by suitable operation; (2) the fault can be corrected
(3) the fault could be detected by existing instrumentation; (2) the detection of the by repair; (1) the fault can only be corrected by replacing the component.
fault requires additional efforts; (1) no fault detection possible. The highest monitoring Maintenance measure Before the fault After the fault
potential is given by rating 5.
Repair 5 2
Detection Before the fault After the fault No detection
Deferment 3
With existing instrumentation 5 3 Replacement 4 1
With additional effort 4 2
Table 3
Occurrence scale for district heating substations.
3.2.2. The monitoring & maintenance factor Occurrence
The third factor in the O&M-FMEA accounts for the handling po- Very frequent - every 1 year 10
tential on the fault during system operation. It is defined with two Every 2 years 9
concepts: the Monitoring Potential and the Maintenance Capability. Every 3 years 8
Every 4 years 7
From the perspective of O&M optimisation, interesting failure modes
Every 5 years 6
are those which can inherently be monitored either through appropri- Every 6 years 5
ate instrumentation or practicable inspection measures. For instance, Every 7 years 4
changes in the state of components due to degradation processes, which Unlikely - low likelihood but could occur at some time 3
can be detected through monitoring are more relevant than randomly
Rare - may only occur in exceptional circumstances 2
Extremely rare - has never or rarely happened 1
occurring failures. This is because the Monitoring Potential of the
failure is the basis for the development of data-driven methods for
early fault detection and in turn for predictive maintenance. The second Table 4
concept, Maintenance Capability, is related with the capability to
Severity scale for district heating substations.
prevent or correct the fault through maintenance measures. Faults that
Severity
can be prevented by means of preventive refurbishment or timely repair Risk of customer injury 10
offer more potential for predictive maintenance than those that can
M
M
a
a
t
t
e
e
r
r
i
i
a
a
l
l
d
d
a
a
m
m
a
a
g
g
e
e
t
t
o
o
c
u
u
ti
s
l
t
i
o
ty
mer 9
only be corrected. Therefore, the Monitoring & Maintenance factor Customer gets no heat 7
accounts for a prioritisation of faults with high monitoring potential Customer does not get enough heat 6
and high maintenance capability. – Separation between faults and efficiency losses – 5
The Monitoring & Maintenance factor is calculated according Poor control (e.g. slightly oscillating control of ± 5K) 4
Unsuitable load profile (unsuitable heating curve, unsuitable time schedule) 3
to Eq. (3).
Efficiency losses 2
√ No noticeable effect 1
𝑀𝑜𝑛𝑖𝑡𝑜𝑟𝑖𝑛𝑔&𝑀𝑎𝑖𝑛𝑡𝑒𝑛𝑎𝑛𝑐𝑒 = 2 × 𝑀𝑜𝑛𝑖𝑡𝑜𝑟𝑖𝑛𝑔 × 𝑀𝑎𝑖𝑛𝑡𝑒𝑛𝑎𝑛𝑐𝑒 (3)
The factor 2 is included, so that all three factors, Severity, Occur-
rence and Monitoring & Maintenance have a range to a maximum
3.3. Rating scale for district heating substations
of 10. This produces a maximum possible MPN of 1000, which is
consistent with other FMEA implementations.
Together with industry experts, the assessment criteria and rating
Monitoring potential. The monitoring potential of a fault is categorised scale for the Occurrence and Severity factors to be applied to district
and assigned a rating on a scale from 1 to 5 according to Table 1. heating substations have been defined. The Occurrence factor is based
The categorisation follows the criteria that failure modes, which can on the frequency of the failure mode per single substation and is cate-
potentially be detected before the failure occurs have higher rating gorised on a scale from 1 to 10, with 10 being the highest frequency. As
than those which can only be detected after the fault. Additionally, a
can be seen in the scale definition in Table 3, a rating of 10 corresponds
second criteria categorises failure modes depending on the detection
to faults that happen every year, whereas a rating of 1 corresponds to
efforts or costs required. Failure modes or faults, which can potentially
extremely rare faults, that has never or rarely happened.
be detected by existing instrumentation have higher rating than those
The Severity of the failure mode is assessed based on the potential
that require additional efforts to detect e.g., installation of additional
or actual detrimental consequences of the failure, not only in terms
instrumentation for the monitoring of system variables not yet covered
of safety and damage to equipment, but also considering the effect
or manual inspection of the related component.
on efficiency losses. It is also rated on a scale from 1 to 10, with
10 being the highest severity (Table 4). The rating scale differentiates
Maintenance capability. The maintenance capability is categorised and, between actual faults on the upper part of the scale, which can yield
similarly to the monitoring potential, assigned a rating on a scale from 1 into interruption of the heat supply or even pose a risk of injury at the
to 5, as presented in Table 2. The categorisation criteria is also twofold. highest rating and faults that only have an effect on the performance
On the one hand, degradation processes that can be mitigated by or efficiency of the system, which are located on the lower part of
preventive maintenance (e.g. adjustment, lubrication, corrosion protec- the scale. A rating of 5 in severity is not used. This builds a needed
tion, cleaning, repair, replacement of component part), hence avoiding gap between the faults and efficiency losses, in order to separates both
a failure (before the fault), get a higher rating than faults that can only effects more clearly.
be corrected (after the fault). On the other hand, it is differentiated
between repair, deferment and replacement activities, whereby faults 3.4. Relevant faults in district heating substations
that can be handled by refurbishment or repair measures get a higher
rating than faults that demand replacement of components or parts To apply the previously described O&M-FMEA methodology to the
of it. In the middle of the rating scale are faults that can be delayed use case of district heating substations in Germany, the relevant faults
(deferment) to be corrected at a later time, by means of suitable oper- need to be identified and structured.
ation (e.g. deferment of heat exchanger fouling, by means of suitable To identify relevant faults in substations a literature review has
operation, for a replacement at a later time). been conducted (see 2.2) and the faults have been associated with the","FMEA is used to determine causes and propose cost-effective, resource-aware solutions.; Fault priority can be reasoned from occurrence, severity, monitoring potential, and maintenance capability dimensions.; The answer should explain priority as a decision support rationale, not a live risk calculation.","True","",""
"retrieval_eval_011","risk score가 높은 지점의 점검 우선순위를 설명할 때 FMEA 기반으로 어떤 근거를 들 수 있어?","priority_reason","medium","True","partially_relevant","fault_priority_extract__p001__c01","prioritisation_faults_substations.pdf","Prioritisation of faults in district heating substations - Selected Extract","Prioritisation of faults in district heating substations: Towards predictive","Contents lists available at ScienceDirect
Energy
journal homepage: www.elsevier.com/locate/energy
Prioritisation of faults in district heating substations: Towards predictive
maintenance and optimised operation
Edison Guevara Bastidas a ,∗, Stefan Faulstich a , Holger Dittmer a, Martin Neumayer b,
Gowtham Sakthivel Mohan a , Kibriye Sercan-Calismaz c, Frank Hosenfelder d,
Thilo Glenewinkel d, Karsten Fischer-Florschütz e, Anna Cadenbach a
a Fraunhofer IEE, Joseph-Beuys-Straße 8, D-34117 Kassel, Germany
b Institut für nachhaltige Energieversorgung GmbH - INEV, Anton-Kathrein-Str. 1, D-83022 Rosenheim, Germany
c Der Energieeffizienzverband für Wärme, Kälte und KWK e. V. - AGFW, Stresemannallee 30, D-60596 Frankfurt am Main, Germany
d Enercity Netz GmbH, Auf der Papenburg 18 D-30459 Hannover, Germany
e YADOS GmbH, Yados-Straße 1 D-02977 Hoyerswerda, Germany
A R T I C L E I N F O A B S T R A C T
Keywords: Effectively detecting and handling faults in district heating substations is vital to ensure the security of heat
District heating substations supply and improve system efficiency. This is a challenging task due to the growing number of substations and
Predictive maintenance limited monitoring and service personnel. Digitalisation on the demand side offers an opportunity to develop
Operation optimisation data-driven methods for automatic fault detection, enabling utilities to optimise maintenance interventions
Fault detection methods
across multiple customers. A variety of different faults can occur in substations, which can reflect differently
FMEA
Prioritisation of faults
on operational data. It is then necessary to prioritise faults to address the most relevant ones in developing
adequate detection methods and supporting operators in their Operation and Maintenance (O&M) processes.
Failure Modes and Effects Analysis (FMEA) is a widely used methodology to prioritise potential failures,
but it misses aspects relevant to O&M. In this study, we propose an adaptation of the original FMEA for
the prioritisation of faults with focus on O&M optimisation. The methodology uses a Maintenance Priority
Number (MPN) for the ranking of faults based on severity, occurrence, monitoring potential and maintenance
capability of the fault. Severe and frequent faults, which have a potential to be monitored and maintained
yield the highest MPNs and should be in focus from an O&M perspective. Using the proposed methodology
the most relevant faults for predictive maintenance in substations in Germany have been identified. These are
the contamination of strainers, pump failures and fouling of heat exchangers. These faults should be in focus
when developing automatic fault detection and diagnosis methods.
1. Introduction benefits, the efficiency of district heating networks need to be increased
and the distribution temperatures decreased [4]. Current temperature
The first implementation of district heating in Germany took place levels in district heating networks account not only for the customers’
in the 1920s [1]. Over the years, these systems have undergone var- temperature demand but also for faults in the system [5]. Detecting
ious changes in heat supply, distribution, and consumption. While and correcting faults that increase the network return temperatures
the first implementations were typically fossil fuel-based, by gradually from substations is essential to achieving lower network supply temper-
reducing the operational temperatures from generation to generation,
atures, while decreasing distribution flows and increasing the overall
modern district heating systems enable an environmentally friendly and
efficiency of the system [6].
resource-saving heat supply by integrating industrial waste heat, re-
On the other hand, district heating systems can supply heat to thou-
newable energy sources, and combined heat and power plants [2]. Fur-
sands of consumers and the demand is increasing. The scenario ‘‘Kli-
thermore, they contribute to the large-scale integration of the increas-
maneutrales Deutschland 2045’’ (Climate neutral Germany 2045) [7]
ing deployment of intermittent renewable energy by combining the
various energy sectors, e.g., heat and electricity (sector coupling) [3]
foresees an increase from currently 15% to one third of households in
and using the associated potential for flexibility [4]. To achieve those Germany that will be supplied by district heating in the future. Due
∗ Corresponding author.
E-mail address: edison.guevara@iee.fraunhofer.de (E. Guevara Bastidas).
https://doi.org/10.1016/j.energy.2025.137210
Received 20 December 2024; Received in revised form 22 May 2025; Accepted 18 June 2025
Available online 1 July 2025
0360-5442/© 2025 The Authors. Published by Elsevier Ltd. This is an open access article under the CC BY license ( http://creativecommons.org/licenses/by/4.0/ ).","FMEA is used to determine causes and propose cost-effective, resource-aware solutions.; Fault priority can be reasoned from occurrence, severity, monitoring potential, and maintenance capability dimensions.; The answer should explain priority as a decision support rationale, not a live risk calculation.","True","",""
"retrieval_eval_011","risk score가 높은 지점의 점검 우선순위를 설명할 때 FMEA 기반으로 어떤 근거를 들 수 있어?","priority_reason","medium","True","partially_relevant","fault_priority_extract__p008__c01","prioritisation_faults_substations.pdf","Prioritisation of faults in district heating substations - Selected Extract","monitoring potential (grey) and maintenance capability (light orange).","Fig. 4. Prioritised faults in district heating substations with MPN results. To the right of each fault there is a bar chart showing: occurrence (blue), severity (dark orange),
monitoring potential (grey) and maintenance capability (light orange).
Table A.5
List of faults in district heating substations along with the affected component and their occurrence (Occ), severity (Sev), monitoring potential (Mon) maintenance capability (Main)
ratings ranked by their maintenance priority number (MPN). Displayed values are rounded, which might result in slight deviations when recalculating the MPN.
Rank Component Fault description MPN Occ Sev Mon Main
1 Strainer (primary side) Poor flow rate (strainer contaminated) 326 5.8 7.0 3.9 4.2
2 Strainer (secondary side) Poor flow rate (strainer contaminated) 294 5.8 6.5 3.6 4.1
3 Heating circuit pump Failure of the heating circuit pump 237 5.0 7.5 3.8 2.6
4 Domestic hot water storage charging pump Failure of the domestic hot water storage charging pump 234 5.1 7.3 3.7 2.8
5 Control unit Incorrect parameterisation 230 5.2 6.1 4.0 3.3
6 Heat exchanger Poor heat transfer, poor flow (contamination) 212 4.8 6.0 4.2 3.2
7 Piping system Air in the piping system 198 6.1 6.7 2.1 2.8
8 Domestic hot water electric 3-way valve Actuator of the domestic hot water electric 3-way valve defective 192 4.9 6.8 3.5 2.3
9 Outdoor temperature sensor Outdoor temperature sensor in the wrong place 171 4.3 5.6 4.2 3.0
10 Domestic hot water electric 3-way valve Valve of the domestic hot water electric 3-way valve defective 170 5.3 6.5 3.3 1.9
11 Expansion vessel Low pre-charge at the expansion vessel 160 4.9 5.0 2.9 3.6
12 Domestic hot water circulation pump Circulation flow rate too low (e.g. inadequate hydronic balancing of 142 4.3 5.8 3.2 2.5
domestic hot water circulation circuit)
13 Domestic hot water circulation pump Failure of domestic hot water circulation pump 142 4.1 5.5 3.4 2.9
14 Pressure reducer (direct substation) Pressure fluctuations in the system 141 3.0 7.5 3.1 3.1
15 Motorised control valve (primary side) Actuator defective 140 3.6 7.4 3.4 2.0
16 Control unit Control unit defective 138 4.0 6.5 3.5 2.0
17 Differential pressure regulator Incorrect setting of the differential pressure regulator 138 4.3 5.3 3.1 2.9
18 Motorised control valve (3-way valve, Actuator defective 131 4.1 6.1 3.2 2.1
secondary side)
19 Motorised control valve (primary side) Oversized control valve (inadequate valve authority) 129 4.3 5.8 3.3 2.0
20 Differential pressure regulator Differential pressure regulator jams when closed 127 3.4 6.8 3.3 2.3
21 Temperature sensor (secondary side) Temperature sensor is defective and gives no signal 125 3.3 6.4 3.5 2.5
22 Temperature sensor (primary side) Temperature sensor gives wrong signal 124 3.3 6.2 3.4 2.7
23 Domestic hot water circulation pump Domestic hot water circulation flow rate too high (e.g. due to 123 4.5 4.4 3.3 3.0
inadequate hydronic balancing of domestic hot water circulation
circuit)
24 Heat exchanger Incorrect design: flow rate too high for the heat exchanger, low 119 3.8 5.9 3.2 2.2
heat transfer
25 Heat exchanger Leakage, inside (cracking) 118 3.3 7.2 2.8 2.2
26 Motorised control valve (primary side) Control valve jams when closed 116 3.5 6.6 3.2 1.9
27 Temperature sensor (primary side) Temperature sensor in the wrong place 115 3.3 5.6 3.2 3.0
28 Safety relief valve Water loss, does not close properly 113 3.9 6.9 2.0 2.2
29 Volume flow limiter Incorrect setting of the volume flow limiter 112 3.4 4.8 3.5 3.4
30 Outdoor temperature sensor Outdoor temperature sensor is defective and does not give a signal 112 3.4 5.1 4.2 2.5
31 Volume flow controller Incorrect setting of the volume flow controller 111 3.2 5.0 3.5 3.5
32 Pressure independent control valve Actuator defective 110 3.2 6.7 3.3 2.0
33 Safety temperature limiter Safety temperature limiter defective 110 3.0 8.1 2.4 2.1
34 Outdoor temperature sensor Outdoor temperature sensor is giving the wrong signal 108 2.9 5.7 3.6 2.9
35 Shut-off valve Shut-off valve closed 108 2.4 7.4 2.8 3.4
(continued on next page)","FMEA is used to determine causes and propose cost-effective, resource-aware solutions.; Fault priority can be reasoned from occurrence, severity, monitoring potential, and maintenance capability dimensions.; The answer should explain priority as a decision support rationale, not a live risk calculation.","True","",""
