"case_id","query","category","difficulty","answerable","candidate_type","chunk_id","document_id","document_title","section","chunk_text","expected_answer_points","current_review_required","reviewer_decision","reviewer_comment"
"retrieval_eval_011","risk score가 높은 지점의 점검 우선순위를 설명할 때 FMEA 기반으로 어떤 근거를 들 수 있어?","priority_reason","medium","True","irrelevant_but_confusable","swedish_f101_operation_extract__p049__c01","swedish_f101_substations.pdf","Swedish F:101 District Heating Substations - Selected Extract","Indicators for District Heating Substations","Kvr: Minimum flow through the valve in m3/h and Key performance indicators
the pressure drop at 1 bar and preserved flow
The Association’s report, Key Performance
characteristic.
Indicators for District Heating Substations
(1998:12), lists appropriate key indicators for the
Kvs: The chosen valve’s Kv-value and with fully
district heating sector. SS-EN 15341 describes a
open valve, usually with 30 % safety margin to the
system for applying key performance indicators to
calculation.
measure maintenance performance in connection
with other factors of influence, such as economic,
Sv: Set factor (Adjustment factor/nicety) (k /k , e.g.
vs vr technical and organisational, with the aim of
1:100).
evaluating and improving efficiency in order to
maintain optimum performance of physical plants.
The system efficiency: The Greek letter eta (η), and
These key indicators should be used for measuring
is expressed in %.
status, making comparisons (at national and
international levels), diagnosis (analysis of strengths
and weaknesses), identifying and defining targets,
planning improvement work and regularly
monitoring changes over time.
Size and energy sold: [no., MW] No. of customers,
No. of detached houses, Contracted efficiency,
Average efficiency at 63% of ODT, Energy sold.
Installation cost: [SEK/building] Detached houses
<25 kW (SEK/building), 30-50 kW (SEK/kW), 200-
400 kW (SEK/kW).
Technical lifetime: [Years] Weighted value, Min.,
Max., Median, Control equipment, Heat exchanger
installation.
Running costs: [SEK/year per kW] (contracted
power), meter measurement, maintenance and
inspection.
Average temperature difference: [C°] Yearly
average, Winter, Summer, Winter ODT max.,
Summer Min.
Unavailability statistics: [h/year] Weighted value,
Min., Max., Median, Planned downtime (MTTR
Mean time to total repair), Unplanned downtime
(MDT Mean time down time), Meter replacement.
Average downtime duration per customer,
calculated from the company’s total number of
customers.","FMEA is used to determine causes and propose cost-effective, resource-aware solutions.; Fault priority can be reasoned from occurrence, severity, monitoring potential, and maintenance capability dimensions.; The answer should explain priority as a decision support rationale, not a live risk calculation.","True","",""
"retrieval_eval_012","strainer fault priority를 설명할 때 발생도, 심각도, 모니터링 가능성 같은 축을 같이 써야 해?","priority_reason","hard","True","relevant","fault_priority_extract__p006__c01","prioritisation_faults_substations.pdf","Prioritisation of faults in district heating substations - Selected Extract","Fig. 2. Excerpt of the faults in substations grouped by the affected component and coloured by fault type.","Fig. 2. Excerpt of the faults in substations grouped by the affected component and coloured by fault type.
affected components in a preliminary list. Previous research work is range of professional expertise. Emphasising quality, the survey was
mainly based on substations in district heating networks of Sweden and designed to get in-depth responses.
Denmark. In a workshop with industry experts of Germany, the pre- After the data collection and pre-processing, the following pro-
liminary list has been extended, including the experiences in German cedure was carried out for the ranking of faults: firstly, the mean
district heating. occurrence, severity, monitoring potential and maintenance capability
The O&M-FMEA methodology described in this study, in contrast was computed for each fault over all participants; secondly, an MPN for
to the original FMEA, omits an extensive analysis of all possible faults, each fault was calculated based on the computed means of the different
their effects on the functionality, connections between components factors and using Eqs. (2) and (3); and thirdly, faults were ranked
and their relations. Instead, only faults actually occurring in practice according to the calculated MPN. By calculating first the means of the
are considered, since from an O&M point of view, only faults with a individual factors, the method accounts for the different subjectivity
minimum of occurrence are relevant. An excerpt of all identified faults among the participants to get a mean opinion on the different factors.
grouped by the affected component is presented in Fig. 2. The identified The use of mean over median is also preferred, in order to consider all
faults cover installation errors (dark orange), wrong settings (grey) participant’s rating the same way and to not exclude any outlier. The
and actual faults during operation (light orange). On the other hand, list of faults ranked according to the calculated MPN is shown in Table
it is differentiated between components installed on the primary and A.5 together with the mean occurrence, severity, monitoring potential
secondary side. The full list, containing a total of 81 faults, including and maintenance capability used for the calculation.
the affected component and a short description, is presented in Table
A.5. 4. Prioritisation of faults
3.5. Survey study Fig. 3 shows the frequency distribution of the MPNs presented in
Table A.5, as a result of the survey. The histogram shows a right-skewed
By means of a survey study, German practitioners were asked to distribution with a tail containing few faults with the highest MPNs.
evaluate each one of the identified 81 faults in substations using the Fig. 4 shows the results for the 10 highest ranked faults. As can be
defined rating criteria for Occurrence, Severity, Monitoring Poten- seen in the figure, the occurrence rating (blue bar) goes from 4.3 to
tial and Maintenance Capability. The survey study is conceived as 6.1, meaning a frequency of fault of 5 to 7 years for those faults. The
an online questionnaire covering four scales (one separate scale per severity rating (orange bar) goes from 5.6 to 7.5, meaning the faults
each rating criteria) for each fault and space for comments, requiring a have an effect on the delivery of heat to the customer, partially or even
total of around 1.5 h from each of the 13 participating German experts. completely.
Each participating expert belong to either one of the groups Operator, There are different types of faults present in the table. Two faults
representative from Expert Associations or OEM, ensuring a diverse are not related with O&M: incorrect parameterisation of the control","Prioritisation uses dimensions such as occurrence, severity, monitoring potential, and maintenance capability.; Faults are grouped by affected component and fault type in the research extract.; The answer should avoid overstating a precise priority unless the relevant table row is directly retrieved.","True","",""
"retrieval_eval_012","strainer fault priority를 설명할 때 발생도, 심각도, 모니터링 가능성 같은 축을 같이 써야 해?","priority_reason","hard","True","relevant","fault_priority_extract__p008__c01","prioritisation_faults_substations.pdf","Prioritisation of faults in district heating substations - Selected Extract","monitoring potential (grey) and maintenance capability (light orange).","Fig. 4. Prioritised faults in district heating substations with MPN results. To the right of each fault there is a bar chart showing: occurrence (blue), severity (dark orange),
monitoring potential (grey) and maintenance capability (light orange).
Table A.5
List of faults in district heating substations along with the affected component and their occurrence (Occ), severity (Sev), monitoring potential (Mon) maintenance capability (Main)
ratings ranked by their maintenance priority number (MPN). Displayed values are rounded, which might result in slight deviations when recalculating the MPN.
Rank Component Fault description MPN Occ Sev Mon Main
1 Strainer (primary side) Poor flow rate (strainer contaminated) 326 5.8 7.0 3.9 4.2
2 Strainer (secondary side) Poor flow rate (strainer contaminated) 294 5.8 6.5 3.6 4.1
3 Heating circuit pump Failure of the heating circuit pump 237 5.0 7.5 3.8 2.6
4 Domestic hot water storage charging pump Failure of the domestic hot water storage charging pump 234 5.1 7.3 3.7 2.8
5 Control unit Incorrect parameterisation 230 5.2 6.1 4.0 3.3
6 Heat exchanger Poor heat transfer, poor flow (contamination) 212 4.8 6.0 4.2 3.2
7 Piping system Air in the piping system 198 6.1 6.7 2.1 2.8
8 Domestic hot water electric 3-way valve Actuator of the domestic hot water electric 3-way valve defective 192 4.9 6.8 3.5 2.3
9 Outdoor temperature sensor Outdoor temperature sensor in the wrong place 171 4.3 5.6 4.2 3.0
10 Domestic hot water electric 3-way valve Valve of the domestic hot water electric 3-way valve defective 170 5.3 6.5 3.3 1.9
11 Expansion vessel Low pre-charge at the expansion vessel 160 4.9 5.0 2.9 3.6
12 Domestic hot water circulation pump Circulation flow rate too low (e.g. inadequate hydronic balancing of 142 4.3 5.8 3.2 2.5
domestic hot water circulation circuit)
13 Domestic hot water circulation pump Failure of domestic hot water circulation pump 142 4.1 5.5 3.4 2.9
14 Pressure reducer (direct substation) Pressure fluctuations in the system 141 3.0 7.5 3.1 3.1
15 Motorised control valve (primary side) Actuator defective 140 3.6 7.4 3.4 2.0
16 Control unit Control unit defective 138 4.0 6.5 3.5 2.0
17 Differential pressure regulator Incorrect setting of the differential pressure regulator 138 4.3 5.3 3.1 2.9
18 Motorised control valve (3-way valve, Actuator defective 131 4.1 6.1 3.2 2.1
secondary side)
19 Motorised control valve (primary side) Oversized control valve (inadequate valve authority) 129 4.3 5.8 3.3 2.0
20 Differential pressure regulator Differential pressure regulator jams when closed 127 3.4 6.8 3.3 2.3
21 Temperature sensor (secondary side) Temperature sensor is defective and gives no signal 125 3.3 6.4 3.5 2.5
22 Temperature sensor (primary side) Temperature sensor gives wrong signal 124 3.3 6.2 3.4 2.7
23 Domestic hot water circulation pump Domestic hot water circulation flow rate too high (e.g. due to 123 4.5 4.4 3.3 3.0
inadequate hydronic balancing of domestic hot water circulation
circuit)
24 Heat exchanger Incorrect design: flow rate too high for the heat exchanger, low 119 3.8 5.9 3.2 2.2
heat transfer
25 Heat exchanger Leakage, inside (cracking) 118 3.3 7.2 2.8 2.2
26 Motorised control valve (primary side) Control valve jams when closed 116 3.5 6.6 3.2 1.9
27 Temperature sensor (primary side) Temperature sensor in the wrong place 115 3.3 5.6 3.2 3.0
28 Safety relief valve Water loss, does not close properly 113 3.9 6.9 2.0 2.2
29 Volume flow limiter Incorrect setting of the volume flow limiter 112 3.4 4.8 3.5 3.4
30 Outdoor temperature sensor Outdoor temperature sensor is defective and does not give a signal 112 3.4 5.1 4.2 2.5
31 Volume flow controller Incorrect setting of the volume flow controller 111 3.2 5.0 3.5 3.5
32 Pressure independent control valve Actuator defective 110 3.2 6.7 3.3 2.0
33 Safety temperature limiter Safety temperature limiter defective 110 3.0 8.1 2.4 2.1
34 Outdoor temperature sensor Outdoor temperature sensor is giving the wrong signal 108 2.9 5.7 3.6 2.9
35 Shut-off valve Shut-off valve closed 108 2.4 7.4 2.8 3.4
(continued on next page)","Prioritisation uses dimensions such as occurrence, severity, monitoring potential, and maintenance capability.; Faults are grouped by affected component and fault type in the research extract.; The answer should avoid overstating a precise priority unless the relevant table row is directly retrieved.","True","",""
"retrieval_eval_012","strainer fault priority를 설명할 때 발생도, 심각도, 모니터링 가능성 같은 축을 같이 써야 해?","priority_reason","hard","True","partially_relevant","fault_priority_extract__p005__c01","prioritisation_faults_substations.pdf","Prioritisation of faults in district heating substations - Selected Extract","Occurrence scale for district heating substations.","Table 1 Table 2
Rating of the categories for monitoring potential: (5) a change in the component Rating of the categories for maintenance capability: (5) the fault can be prevented by
condition could be detected before the fault by existing instrumentation; (4) a change in timely refurbishment or repair; (4) the fault can be prevented by replacing a component
component condition could have been detected before the fault with additional effort; part; (3) the fault can be deferred by suitable operation; (2) the fault can be corrected
(3) the fault could be detected by existing instrumentation; (2) the detection of the by repair; (1) the fault can only be corrected by replacing the component.
fault requires additional efforts; (1) no fault detection possible. The highest monitoring Maintenance measure Before the fault After the fault
potential is given by rating 5.
Repair 5 2
Detection Before the fault After the fault No detection
Deferment 3
With existing instrumentation 5 3 Replacement 4 1
With additional effort 4 2
Table 3
Occurrence scale for district heating substations.
3.2.2. The monitoring & maintenance factor Occurrence
The third factor in the O&M-FMEA accounts for the handling po- Very frequent - every 1 year 10
tential on the fault during system operation. It is defined with two Every 2 years 9
concepts: the Monitoring Potential and the Maintenance Capability. Every 3 years 8
Every 4 years 7
From the perspective of O&M optimisation, interesting failure modes
Every 5 years 6
are those which can inherently be monitored either through appropri- Every 6 years 5
ate instrumentation or practicable inspection measures. For instance, Every 7 years 4
changes in the state of components due to degradation processes, which Unlikely - low likelihood but could occur at some time 3
can be detected through monitoring are more relevant than randomly
Rare - may only occur in exceptional circumstances 2
Extremely rare - has never or rarely happened 1
occurring failures. This is because the Monitoring Potential of the
failure is the basis for the development of data-driven methods for
early fault detection and in turn for predictive maintenance. The second Table 4
concept, Maintenance Capability, is related with the capability to
Severity scale for district heating substations.
prevent or correct the fault through maintenance measures. Faults that
Severity
can be prevented by means of preventive refurbishment or timely repair Risk of customer injury 10
offer more potential for predictive maintenance than those that can
M
M
a
a
t
t
e
e
r
r
i
i
a
a
l
l
d
d
a
a
m
m
a
a
g
g
e
e
t
t
o
o
c
u
u
ti
s
l
t
i
o
ty
mer 9
only be corrected. Therefore, the Monitoring & Maintenance factor Customer gets no heat 7
accounts for a prioritisation of faults with high monitoring potential Customer does not get enough heat 6
and high maintenance capability. – Separation between faults and efficiency losses – 5
The Monitoring & Maintenance factor is calculated according Poor control (e.g. slightly oscillating control of ± 5K) 4
Unsuitable load profile (unsuitable heating curve, unsuitable time schedule) 3
to Eq. (3).
Efficiency losses 2
√ No noticeable effect 1
𝑀𝑜𝑛𝑖𝑡𝑜𝑟𝑖𝑛𝑔&𝑀𝑎𝑖𝑛𝑡𝑒𝑛𝑎𝑛𝑐𝑒 = 2 × 𝑀𝑜𝑛𝑖𝑡𝑜𝑟𝑖𝑛𝑔 × 𝑀𝑎𝑖𝑛𝑡𝑒𝑛𝑎𝑛𝑐𝑒 (3)
The factor 2 is included, so that all three factors, Severity, Occur-
rence and Monitoring & Maintenance have a range to a maximum
3.3. Rating scale for district heating substations
of 10. This produces a maximum possible MPN of 1000, which is
consistent with other FMEA implementations.
Together with industry experts, the assessment criteria and rating
Monitoring potential. The monitoring potential of a fault is categorised scale for the Occurrence and Severity factors to be applied to district
and assigned a rating on a scale from 1 to 5 according to Table 1. heating substations have been defined. The Occurrence factor is based
The categorisation follows the criteria that failure modes, which can on the frequency of the failure mode per single substation and is cate-
potentially be detected before the failure occurs have higher rating gorised on a scale from 1 to 10, with 10 being the highest frequency. As
than those which can only be detected after the fault. Additionally, a
can be seen in the scale definition in Table 3, a rating of 10 corresponds
second criteria categorises failure modes depending on the detection
to faults that happen every year, whereas a rating of 1 corresponds to
efforts or costs required. Failure modes or faults, which can potentially
extremely rare faults, that has never or rarely happened.
be detected by existing instrumentation have higher rating than those
The Severity of the failure mode is assessed based on the potential
that require additional efforts to detect e.g., installation of additional
or actual detrimental consequences of the failure, not only in terms
instrumentation for the monitoring of system variables not yet covered
of safety and damage to equipment, but also considering the effect
or manual inspection of the related component.
on efficiency losses. It is also rated on a scale from 1 to 10, with
10 being the highest severity (Table 4). The rating scale differentiates
Maintenance capability. The maintenance capability is categorised and, between actual faults on the upper part of the scale, which can yield
similarly to the monitoring potential, assigned a rating on a scale from 1 into interruption of the heat supply or even pose a risk of injury at the
to 5, as presented in Table 2. The categorisation criteria is also twofold. highest rating and faults that only have an effect on the performance
On the one hand, degradation processes that can be mitigated by or efficiency of the system, which are located on the lower part of
preventive maintenance (e.g. adjustment, lubrication, corrosion protec- the scale. A rating of 5 in severity is not used. This builds a needed
tion, cleaning, repair, replacement of component part), hence avoiding gap between the faults and efficiency losses, in order to separates both
a failure (before the fault), get a higher rating than faults that can only effects more clearly.
be corrected (after the fault). On the other hand, it is differentiated
between repair, deferment and replacement activities, whereby faults 3.4. Relevant faults in district heating substations
that can be handled by refurbishment or repair measures get a higher
rating than faults that demand replacement of components or parts To apply the previously described O&M-FMEA methodology to the
of it. In the middle of the rating scale are faults that can be delayed use case of district heating substations in Germany, the relevant faults
(deferment) to be corrected at a later time, by means of suitable oper- need to be identified and structured.
ation (e.g. deferment of heat exchanger fouling, by means of suitable To identify relevant faults in substations a literature review has
operation, for a replacement at a later time). been conducted (see 2.2) and the faults have been associated with the","Prioritisation uses dimensions such as occurrence, severity, monitoring potential, and maintenance capability.; Faults are grouped by affected component and fault type in the research extract.; The answer should avoid overstating a precise priority unless the relevant table row is directly retrieved.","True","",""
"retrieval_eval_012","strainer fault priority를 설명할 때 발생도, 심각도, 모니터링 가능성 같은 축을 같이 써야 해?","priority_reason","hard","True","partially_relevant","fault_priority_extract__p007__c01","prioritisation_faults_substations.pdf","Prioritisation of faults in district heating substations - Selected Extract","Monitoring & Maintenance potential: air in the piping system has a This study has presented a novel methodology for the prioritisation","Fig. 3. Frequency distribution of MPNs.
unit and the wrong placement of the outdoor temperature sensor. 5. Conclusions
Other faults, which are at the bottom of the list, have a relative low
Monitoring & Maintenance potential: air in the piping system has a This study has presented a novel methodology for the prioritisation
monitoring potential (grey bar) of 2.1, meaning it can only be detected of faults, aimed at supporting the optimisation of O&M. The methodol-
after the fault occurred and only with additional efforts; and two faults ogy, which is based on the FMEA process, introduces a monitoring and
associated with the three-way valve for domestic hot water have a maintenance evaluation factor. Based on a literature review of previous
maintenance capability (yellow bar) of around 2, meaning they can research, the relevant faults of district heating substations in the north
be repaired but only through corrective actions after fault occurred. European countries have been extended including the experiences in
And finally, 5 faults have a high potential for predictive maintenance. German district heating. The rating criteria for substations has been
These are poor flow rate through the strainer on both the primary defined, and the methodology has been applied on all identified faults
and the secondary side, failure of the heating circuit pump, failure by means of a survey study with the participation of German practition-
of the storage charging pump for domestic hot water and the fouling ers. In the survey study all faults have been evaluated according to their
of heat exchangers. These faults have a Monitoring Potential in the occurrence, severity, monitoring potential and maintenance capability,
range from 3.6 (contamination of the strainer on the secondary side) and ranked according to the calculated priority indicator MPN. The 10
to 4.2 (fouling of heat exchanger), meaning a detection before fault is faults with the highest MPNs have been discussed in detail, considering
possible and a Maintenance Capability in the range from 2.6 (failure their impact on O&M optimisation.
of the heating circuit pump) to 4.2 (contamination of the strainer on The study has identified relevant faults for predictive maintenance,
the primary side), meaning a deferment of the fault or even preventive these are the contamination of strainers, failure of the heating circuit
actions are possible. pump, failure of the storage charging pump for domestic hot water and
The information gathered in the comments field of the survey help the fouling of heat exchangers. These faults and their failure modes
to further interpret the survey results. For instance, one participant need to be further investigated to support the development of early
argued that cleaning a brazed heat exchanger only works in an ultra- fault detection methods.
sonic bath, which is often more expensive than a new heat exchanger. The study has identified relevant faults with low monitoring and
This supports the obtained maintenance capability for the fouling of maintenance potential, these are air in the piping system and defective
heat exchanger of 3.2, meaning the fault can be deferred by suitable actuator or valve of the domestic hot water electric 3-way valve. In this
operation. If the preventive action of cleaning the heat exchanger is case, operators need to develop organisational measures to optimise
not economically feasible, then the next best strategy would be to defer O&M, like strategies to prevent or correct relevant faults and optimal
the fault for the replacement of the component at a convenient time logistics and supply chain management.
(i.e. out of the heating period in case of a heat exchanger in the heating The study has identified relevant faults that are not related to
circuit). O&M, these are the incorrect parameterisation of control unit and
Other comments concerned the ambiguity of some fault descrip- wrong placement of outdoor temperature sensor. In this case, utilities
tions. While some of those fault descriptions were corrected and need to develop adequate strategies for installation, commissioning and
rephrased in a more concrete way during the survey study, some others auto-commissioning.
remained ambiguous, that is the case of the failures of the pumps. A Since the results reflect the general situation in district heating
failure of the pump can be many different things and can have different substations in Germany, the recommendations presented here are par-
causes: can be a failure of the motor (e.g. rotor is blocked), a failure in ticularly relevant for district heating operators in Germany and for
the pump itself (e.g. wearing or blockage of the impeller) or an issue researchers and developers working on fault detection methods with
with the sensors or electronics. Each fault of the list in Table A.5 can a focus on the German market. At the same time, the results lay the
potentially be further divided into specific faults, making it longer and foundation for the design of experimental set-ups to further investigate
more complex to evaluate. Therefore, the level of detail covered in in detail the failure modes of the identified relevant faults, in the
the list is considered appropriate. Prioritised faults, such as the failure context of the research project PreDist ‘‘Predictive Maintenance for
of the heating circulation pump and failure of the charging pump for District Heating’’, founded by the Federal Ministry of Economic Affairs
domestic hot water, can and should be further investigated to identify and Climate Action of Germany.
relevant failure modes in order to support the development of fault Furthermore, this study presents a novel methodology that can
detection methods. be directly applied to evaluate substations in other district heating
There has been no limitations to the substation typology when scenarios, e.g. substation in other countries. At the same time, the
asking the German practitioners. Hence, the results of the prioritisation methodology can be easily adapted to other areas of the industry to
reflect the general situation of district heating substations in Germany. prioritise faults and support in the optimisation of O&M strategies.","Prioritisation uses dimensions such as occurrence, severity, monitoring potential, and maintenance capability.; Faults are grouped by affected component and fault type in the research extract.; The answer should avoid overstating a precise priority unless the relevant table row is directly retrieved.","True","",""
"retrieval_eval_012","strainer fault priority를 설명할 때 발생도, 심각도, 모니터링 가능성 같은 축을 같이 써야 해?","priority_reason","hard","True","irrelevant_but_confusable","danfoss_troubleshooting_table__row001","danfoss_vxe_manual.pdf","Danfoss Troubleshooting Table - Heating and Domestic Hot Water","Symptom-cause-action table","Symptom: No heat
Possible cause: Dirt strainer in the district heating or<br>heating return line clogged.<br>Filter in district heating meter clogged.<br>Defective or incorrectly set differential<br>pressure controller.<br>Air pockets in the system.
Recommended action: Clean the filter/dirt strainer.<br>Cean the filter (in consultation with the<br>district heating plant).<br>Check the functions of the differential<br>pressure controller - if necessary, clean the<br>valve seat.<br>Vent the system thoroughly - see the<br>instructions.
Component: strainer/filter","Prioritisation uses dimensions such as occurrence, severity, monitoring potential, and maintenance capability.; Faults are grouped by affected component and fault type in the research extract.; The answer should avoid overstating a precise priority unless the relevant table row is directly retrieved.","True","",""
"retrieval_eval_013","control valve actuator travel time 설정 오류는 우선순위 연구에서 어느 정도 위험 사례로 언급돼?","priority_reason","easy","True","relevant","fault_priority_extract__p009__c01","prioritisation_faults_substations.pdf","Prioritisation of faults in district heating substations - Selected Extract","36 Motorised control valve (primary side) Incorrect setting of the actuator travel time in the control unit 107 4.0 4.5 3.3 2.6","Table A.5 (continued).
Rank Component Fault description MPN Occ Sev Mon Main
36 Motorised control valve (primary side) Incorrect setting of the actuator travel time in the control unit 107 4.0 4.5 3.3 2.6
37 Temperature sensor (secondary side) Temperature sensor gives wrong signal 107 3.3 6.0 3.0 2.5
38 Motorised control valve (primary side) Control valve jammed in open state (imminent danger if type-tested 106 2.2 9.0 3.6 2.0
unit with safety function)
39 Temperature sensor (primary side) Temperature sensor is defective and gives no signal 106 3.5 4.7 3.6 2.7
40 Safety temperature monitor Safety temperature monitor defective 105 3.1 7.9 2.6 1.8
41 Shut-off valve Leakage, external 104 3.0 7.2 2.1 2.8
42 Motorised control valve (primary side) External leakage (e.g. stuffing box leaking, seal leaking) 103 3.5 6.9 1.5 3.0
43 Control unit Incorrect control sequence (incorrect connection) 100 2.5 6.7 3.1 2.9
44 Heat exchanger Leakage, external 100 3.0 7.5 2.0 2.5
45 Motorised control valve (3-way valve, External leakage (e.g. stuffing box leaking, seal leaking) 99 3.5 6.7 1.6 2.8
secondary side)
46 Pressure independent control valve Differential pressure regulator jams when closed 96 2.9 6.9 2.9 2.0
47 Pressure independent control valve Incorrect setting of the actuator travel time in the control unit 94 3.8 4.2 3.2 2.7
48 Motorised control valve (3-way valve, Oversized control valve (inadequate valve authority) 92 4.3 4.8 3.1 1.7
secondary side)
49 Temperature monitor/controller Temperature monitor/controller defective 88 2.8 7.0 3.0 1.8
50 Pressure reducer (direct substation) Diaphragm rupture: Leakage to the outside 85 2.5 7.6 2.0 2.5
51 Motorised control valve (primary side) Control valve leaking when closed (leakage volume above standard) 85 2.9 5.0 3.4 2.5
52 Motorised control valve (3-way valve, Control valve jammed when closed 84 3.2 5.8 2.9 1.8
secondary side)
53 Expansion vessel No pre-charge (membrane rupture) 84 2.8 6.2 2.5 2.4
54 Differential pressure regulator Differential pressure regulator jams when open 84 2.9 5.0 3.2 2.6
55 Pressure independent control valve Control valve jammed when open (imminent danger if type-tested 81 2.0 8.1 3.1 2.0
unit with safety function)
56 Motorised control valve (primary side) Actuator cannot change the position of the valve (incorrectly 78 2.0 7.7 3.6 1.8
designed)
57 Safety relief valve does not open, risk of over-pressure 78 2.0 9.5 1.9 2.2
58 Pressure independent control valve Incorrect setting of volume flow limiter 76 2.8 4.8 3.0 2.6
59 Pressure reducer (direct substation) Incorrect setting 76 1.8 8.3 2.8 2.2
60 Temperature sensor (secondary side) Temperature sensor in the wrong place 72 2.5 5.2 2.7 2.8
61 Motorised control valve (3-way valve, Control valve leaking when closed 72 3.0 5.4 2.8 1.8
secondary side)
62 Shut-off valve Leakage inside 70 2.8 5.5 2.1 2.4
63 Motorised control valve (3-way valve, Incorrect actuator travel time (built-in actuator does not match the 70 3.2 4.4 3.0 2.0
secondary side) travel time set in the control unit)
64 Motorised control valve (3-way valve, Control valve jammed when open 70 2.6 5.6 2.9 2.1
secondary side)
65 Pressure independent control valve External leakage (e.g. stuffing box leaking, seal leaking) 62 2.7 5.6 1.6 2.7
66 Motorised control valve (primary side) Incorrect actuator installed (travel time not suitable in the context 61 3.1 4.5 3.1 1.5
of the control circuit)
67 Pressure independent control valve Control valve jammed when closed 61 2.4 5.5 3.0 1.8
68 Pressure independent control valve Oversized control valve (inadequate valve authority) 61 2.6 5.1 2.7 2.0
69 Motorised control valve (3-way valve, Poor connection between actuator and valve (force-fit) 54 2.3 5.1 2.0 2.6
secondary side)
70 Motorised control valve (primary side) Poor connection between actuator and valve (form-fit) 54 2.3 5.2 2.2 2.3
71 Motorised control valve (primary side) Poor connection between actuator and valve (force-fit) 53 2.3 5.1 2.2 2.3
72 Motorised control valve (3-way valve, Actuator cannot change the position of the valve (incorrectly 53 2.2 5.2 2.9 1.8
secondary side) designed)
73 Pressure independent control valve Actuator cannot change the position of the valve (incorrectly 50 1.9 5.8 3.2 1.6
designed)
74 Motorised control valve (3-way valve, Poor connection between actuator and valve (form-fit) 48 2.4 4.3 2.0 2.6
secondary side)
75 Pressure independent control valve Control valve leaks when closed 44 2.1 4.1 3.0 2.2
76 Pressure independent control valve Poor connection between actuator and valve (force-fit) 43 1.9 4.7 2.1 2.8
77 Thermal energy meter Leakage outside (leaking) 41 2.0 4.9 1.7 2.5
78 Pressure independent control valve Poor connection between actuator and valve (form-fit) 41 1.8 4.7 2.1 2.8
79 Pressure independent control valve Incorrect actuator installed (travel time not suitable in the context 41 2.1 4.3 3.0 1.7
of the control circuit)
80 Thermal energy meter Failure of the thermal energy meter 24 2.4 2.1 3.2 1.8
81 Thermal energy meter Gateway defective 23 2.4 1.9 3.6 1.8
CRediT authorship contribution statement Frank Hosenfelder: Writing – review & editing, Validation, Resources,
Methodology. Thilo Glenewinkel: Writing – review & editing,
Edison Guevara Bastidas: Writing – original draft, Visualization, Validation, Resources, Methodology. Karsten Fischer-Florschütz:
Validation, Software, Methodology, Investigation, Formal analysis, Data Writing – review & editing, Validation, Resources, Methodology.
curation, Conceptualization. Stefan Faulstich: Writing – review & Anna Cadenbach: Writing – review & editing, Resources, Project
editing, Writing – original draft, Validation, Supervision, Methodology, administration, Funding acquisition.
Investigation, Conceptualization. Holger Dittmer: Writing – review
& editing, Writing – original draft, Validation, Formal analysis. Declaration of competing interest
Martin Neumayer: Writing – review & editing, Writing – original
draft, Visualization, Validation. Gowtham Sakthivel Mohan: Writing The authors declare that they have no known competing finan-
– review & editing, Investigation, Data curation, Conceptualization. cial interests or personal relationships that could have appeared to
Kibriye Sercan-Calismaz: Writing – review & editing, Investigation. influence the work reported in this paper.","The appendix row mentions motorised control valve on the primary side with incorrect actuator travel time setting.; The row includes MPN and component/fault ranking data in the extracted text.; The answer should cite the extracted row rather than infer field risk.","True","",""
"retrieval_eval_013","control valve actuator travel time 설정 오류는 우선순위 연구에서 어느 정도 위험 사례로 언급돼?","priority_reason","easy","True","partially_relevant","fault_priority_extract__p008__c01","prioritisation_faults_substations.pdf","Prioritisation of faults in district heating substations - Selected Extract","monitoring potential (grey) and maintenance capability (light orange).","Fig. 4. Prioritised faults in district heating substations with MPN results. To the right of each fault there is a bar chart showing: occurrence (blue), severity (dark orange),
monitoring potential (grey) and maintenance capability (light orange).
Table A.5
List of faults in district heating substations along with the affected component and their occurrence (Occ), severity (Sev), monitoring potential (Mon) maintenance capability (Main)
ratings ranked by their maintenance priority number (MPN). Displayed values are rounded, which might result in slight deviations when recalculating the MPN.
Rank Component Fault description MPN Occ Sev Mon Main
1 Strainer (primary side) Poor flow rate (strainer contaminated) 326 5.8 7.0 3.9 4.2
2 Strainer (secondary side) Poor flow rate (strainer contaminated) 294 5.8 6.5 3.6 4.1
3 Heating circuit pump Failure of the heating circuit pump 237 5.0 7.5 3.8 2.6
4 Domestic hot water storage charging pump Failure of the domestic hot water storage charging pump 234 5.1 7.3 3.7 2.8
5 Control unit Incorrect parameterisation 230 5.2 6.1 4.0 3.3
6 Heat exchanger Poor heat transfer, poor flow (contamination) 212 4.8 6.0 4.2 3.2
7 Piping system Air in the piping system 198 6.1 6.7 2.1 2.8
8 Domestic hot water electric 3-way valve Actuator of the domestic hot water electric 3-way valve defective 192 4.9 6.8 3.5 2.3
9 Outdoor temperature sensor Outdoor temperature sensor in the wrong place 171 4.3 5.6 4.2 3.0
10 Domestic hot water electric 3-way valve Valve of the domestic hot water electric 3-way valve defective 170 5.3 6.5 3.3 1.9
11 Expansion vessel Low pre-charge at the expansion vessel 160 4.9 5.0 2.9 3.6
12 Domestic hot water circulation pump Circulation flow rate too low (e.g. inadequate hydronic balancing of 142 4.3 5.8 3.2 2.5
domestic hot water circulation circuit)
13 Domestic hot water circulation pump Failure of domestic hot water circulation pump 142 4.1 5.5 3.4 2.9
14 Pressure reducer (direct substation) Pressure fluctuations in the system 141 3.0 7.5 3.1 3.1
15 Motorised control valve (primary side) Actuator defective 140 3.6 7.4 3.4 2.0
16 Control unit Control unit defective 138 4.0 6.5 3.5 2.0
17 Differential pressure regulator Incorrect setting of the differential pressure regulator 138 4.3 5.3 3.1 2.9
18 Motorised control valve (3-way valve, Actuator defective 131 4.1 6.1 3.2 2.1
secondary side)
19 Motorised control valve (primary side) Oversized control valve (inadequate valve authority) 129 4.3 5.8 3.3 2.0
20 Differential pressure regulator Differential pressure regulator jams when closed 127 3.4 6.8 3.3 2.3
21 Temperature sensor (secondary side) Temperature sensor is defective and gives no signal 125 3.3 6.4 3.5 2.5
22 Temperature sensor (primary side) Temperature sensor gives wrong signal 124 3.3 6.2 3.4 2.7
23 Domestic hot water circulation pump Domestic hot water circulation flow rate too high (e.g. due to 123 4.5 4.4 3.3 3.0
inadequate hydronic balancing of domestic hot water circulation
circuit)
24 Heat exchanger Incorrect design: flow rate too high for the heat exchanger, low 119 3.8 5.9 3.2 2.2
heat transfer
25 Heat exchanger Leakage, inside (cracking) 118 3.3 7.2 2.8 2.2
26 Motorised control valve (primary side) Control valve jams when closed 116 3.5 6.6 3.2 1.9
27 Temperature sensor (primary side) Temperature sensor in the wrong place 115 3.3 5.6 3.2 3.0
28 Safety relief valve Water loss, does not close properly 113 3.9 6.9 2.0 2.2
29 Volume flow limiter Incorrect setting of the volume flow limiter 112 3.4 4.8 3.5 3.4
30 Outdoor temperature sensor Outdoor temperature sensor is defective and does not give a signal 112 3.4 5.1 4.2 2.5
31 Volume flow controller Incorrect setting of the volume flow controller 111 3.2 5.0 3.5 3.5
32 Pressure independent control valve Actuator defective 110 3.2 6.7 3.3 2.0
33 Safety temperature limiter Safety temperature limiter defective 110 3.0 8.1 2.4 2.1
34 Outdoor temperature sensor Outdoor temperature sensor is giving the wrong signal 108 2.9 5.7 3.6 2.9
35 Shut-off valve Shut-off valve closed 108 2.4 7.4 2.8 3.4
(continued on next page)","The appendix row mentions motorised control valve on the primary side with incorrect actuator travel time setting.; The row includes MPN and component/fault ranking data in the extracted text.; The answer should cite the extracted row rather than infer field risk.","True","",""
"retrieval_eval_013","control valve actuator travel time 설정 오류는 우선순위 연구에서 어느 정도 위험 사례로 언급돼?","priority_reason","easy","True","irrelevant_but_confusable","danfoss_substation_operation_extract__p016__c01","danfoss_vxe_manual.pdf","Danfoss Akva Lux II VXe Manual - Selected Operation and Maintenance Extract","12. CONTROL OF HEATING CIRCUIT","12. CONTROL OF HEATING CIRCUIT
Self-acting flow controller with integrated control valve and ac AVQM AMV 150
tuator - Manual override
For controlling the heating circuit the Akva Lux II VXe is supplied with
a self-acting flow controller with integrated control valve Danfoss
AVQM and a Danfoss AMV actuator placed in the primary return flow
line. The AMV actuator is electrically wired to the controller from
the plant.
The control valve closes on rising differential pressure and opens on
falling differential pressure to control max flow. The controller closes
when set max. flow is exceeded.
Press and hold the button (on
In a combination with electrical actuators AMV and ECL electronic the bottom side of the actuator)
during manual operation.
controllers the flow and temperature can be controlled to achieve
highest energy savings. The controller is equipped with excess pres-
sure safety valve, which protects control diaphragm for flow control
from too high differential pressure.
AMV 150
The actuator has undergone a functional test and is preset from
factory.
In the event of operating disturbances the actuator can be shut off
manually by turning the manual override knob on top of the actuator
clockwise. Please note that the knob can be “tight” to turn.
For additional information see the enclosed manuals:
Self-acting flow controller with integrated control valve and
actuator AVQM
Electronic actuator AMV 150
16 | © Danfoss | Produced by Danfoss Redan A/S | 2021.02 xxxxxxx","The appendix row mentions motorised control valve on the primary side with incorrect actuator travel time setting.; The row includes MPN and component/fault ranking data in the extracted text.; The answer should cite the extracted row rather than infer field risk.","True","",""
"retrieval_eval_014","지역난방 기계실 strainer mesh는 국제 기준에서 어느 정도로 잡고 압력계는 왜 양쪽에 달아?","operating_standard","hard","True","relevant","iea_sh_dhw_substation_extract__p074__c01","iea_dhc_connection_handbook.pdf","IEA DHC Connection Handbook - Selected DH/Substation Extract","11.1.9 Heat Exchanger Substation Location","A strainer with a mesh of 1.0 to 1.6 mm, preferably the smaller size, should be installed. In order
to determine when the strainer should be cleaned, a pressure gauge should be connected to both
sides of the strainer. The pressure drop through the strainer must be considered in the system
design. If necessary, a larger diameter strainer should be considered so that the flow is not
restricted.
The DH operator will install draining and venting valves and these should be locked to prevent
unauthorized operation. The DH operator will normally be the only key holder.
All pipework used to interconnect the heat exchanger to the primary and secondary systems should
be suitable for each system.
11.1.9 Heat Exchanger Substation Location
The DH operator should be consulted regarding the location of the building heat exchanger
substation because this will determine the location of the primary system piping. The room size
should be readily accessible for inspection and maintenance, and its size should be suitable for
disconnection and removal of equipment for repair or replacement.
As a rule, the room should be located adjacent to an external wall to avoid lengthy runs of primary
pipework within the building. Clearly, this is not always possible. Therefore, isolating valves
should be provided at the point of entry to the building, access to which should be maintained at all
times. The valves should be lockable to avoid unauthorized operation, with the keys held by a
responsible staff members of the customer organization and the DH operator. Personnel from the
DH operator should be able to enter the room unassisted, but the room should be locked to keep
out unauthorized personnel.
As heat exchanger substations are significantly smaller than conventional boiler plants, large
amounts of space are created when boilers are removed. This can be a significant benefit to the
building owner.
Connection Methods
11.1.10 Indirect Connection Method
The indirect connection method is normally used in large systems whose temperatures and
pressures are not suitable for the direct connection method. This involves temperatures typically
above 90°C and pressures above 6 bar. Connecting to a high pressure DH system should not be
carried out unless specific heating appliances of large enough capacity warrant such treatment. In
this situation, the equipment must be designed to the same standards as a heat exchanger.
The indirect method ensures hydraulic separation between the DH water system (primary) and the
central heating system (secondary) of the building, allowing the DH operator freedom to manage
the DH system conditions without unduly disturbing the connected customers. The indirect method
employs one or more heat exchangers to interface the building heating systems with the DH
system.
Part II Page 74 of 86","IEA handbook states a strainer mesh of 1.0 to 1.6 mm, preferably smaller, should be installed.; IEA handbook recommends pressure gauges on both sides of the strainer to determine when cleaning is needed.; Swedish F:101 has stricter extracted filter mesh references around 0.6 mm, so the answer should distinguish source context.","True","",""
"retrieval_eval_014","지역난방 기계실 strainer mesh는 국제 기준에서 어느 정도로 잡고 압력계는 왜 양쪽에 달아?","operating_standard","hard","True","relevant","swedish_f101_operation_extract__p023__c01","swedish_f101_substations.pdf","Swedish F:101 District Heating Substations - Selected Extract","6.1.5 Filters 6.1.10 Domestic hot water control system","6.1.5 Filters 6.1.10 Domestic hot water control system
Filter mesh size must be 0.6 mm. It must be possible The system consists of a control valve, a valve
to clean the filter without having to remove the actuator, sensors and a controller, although self-
filter casing. The filter must be positioned so that acting thermo-mechanical valves may also be used
there is no risk of water damaging electronic in detached house substations. The equipment must
equipment when the filter is being cleaned. be capable of meeting the temperature performance
requirements for domestic hot water as specified by
6.1.6 Pressure sensors the National Board of Housing, Building and
Pressure sensors read the static pressure and the Planning.
differential pressure in the substation, and must
It must be possible to check, by means of the menu
display between atmospheric pressure and the
function in the controller, which control software
lowest design pressure. They may be either
program is being used. Note and record the control
analogue or electronic; if they are of analogue type,
software setting values after adjusting/setting them
the isolating valve in the connection to the sensor
in the regulator: appropriate settings are noted in
must be open only when reading.
the test certificates supplied with certified
6.1.7 Temperature display substations.
Temperature may be displayed either directly by
6.1.11 The meter position
means of thermometers or by means of sensors
The heat meter is supplied by, and is the property
connected to control and/or supervisory equipment
of, the district heating supplier. Its design and
or to meters. Measurement ranges must cover at
function comply with the Ordinance Concerning
least the maximum temperature variation. As a
Electricity, Water and Heat Meters. The heat
safety measure, pockets for temperature sensors
supplier must be able to connect the metering
having a threaded connection must not be covered
equipment to a communication system for remote
by insulation. It must be possible to see whether a
meter reading.
sensor is fitted in a pocket. Both space heating and
domestic hot water circuits must be fitted with
Further information on heat meters is given in the
temperature sensors.
Swedish District Heating Association's Technical
Regulations No. F:104.
6.1.8 Space heating, ventilation and domestic hot
water heat exchangers
Arrange the meter position as shown in Figure 5. It
The materials in heat exchangers must withstand
incorporates a filter and temperature sensor in the
