"case_id","query","category","difficulty","answerable","candidate_type","chunk_id","document_id","document_title","section","chunk_text","expected_answer_points","current_review_required","reviewer_decision","reviewer_comment"
the liquids in both sides of the system. Contact the
supply connection, and a flow sensor and
manufacturer for advice before carrying out
temperature sensor in the return connection. In
chemical cleaning. It must be possible to pressure-
addition, space for an integrating meter and power
test heat exchangers in their installed positions.
supply must be provided. The temperature reading
Heat exchangers must be resistant on the high-
from the integrator is normally used to check the
temperature side to oxygenated water.
district heating water supply and return
temperatures.
6.1.9 Heating and ventilation control system
The system consists of a control valve, a valve If the meter position is not in the substation
actuator, sensors and a controller. The controller equipment room, shut-off valves must be fitted on
must provide a menu function for selecting the each side of the flow sensors. The straight pipe
required software. It must be possible to control the length upstream of flow sensors must be free of any
valve manually. connections, valves or changes in pipe size.
Note and record the values after adjusting/setting Flow sensors, temperature sensors and integrators
the control parameters in the regulator. must be installed so that they are easy to read and
to replace.","IEA handbook states a strainer mesh of 1.0 to 1.6 mm, preferably smaller, should be installed.; IEA handbook recommends pressure gauges on both sides of the strainer to determine when cleaning is needed.; Swedish F:101 has stricter extracted filter mesh references around 0.6 mm, so the answer should distinguish source context.","True","",""
"retrieval_eval_014","지역난방 기계실 strainer mesh는 국제 기준에서 어느 정도로 잡고 압력계는 왜 양쪽에 달아?","operating_standard","hard","True","partially_relevant","swedish_f101_operation_extract__p025__c01","swedish_f101_substations.pdf","Swedish F:101 District Heating Substations - Selected Extract","6.1.13 Drain valve 6.2.6 Filter","6.1.13 Drain valve 6.2.6 Filter
A drain valve, together with its discharge The filter mesh size must not exceed 0.6 mm. It
connection, must be fitted to the lowest point of the must be possible to clean the filter without having
pipes. The drain pipes must be fitted with end to dismantle or remove the filter casing.
plugs.
6.3 Equipment for the domestic hot water
6.2 Radiator and ventilation circuit circuit
components
6.3.1 Safety valve and check valve
6.2.1 Circulation pump
Fit the safety valve in the cold water connection to
The pump must be capable of delivering the head, the domestic hot water heat exchanger. No shut off
flow quantity and pressure class for which the valves are allowed between the safety valve and the
radiator and ventilation heating system are heat exchanger. Fit the check valve between the
designed, and must be speed-controlled. shut-off valve and the safety valve.
The pump stop function must also close the main 6.3.2 Domestic hot water circulation pump
heating circuit control valve.
Pump capacity must be such that good performance
is obtained throughout the domestic hot water
6.2.2 Expansion vessel
circulation system, maintaining a temperature of at
The expansion vessel in secondary heating systems least 50 °C at taps, as required by the National
must be able to accommodate normal thermal Board of Housing, Building and Planning’s
volume variations, and must withstand the static regulations. The required temperature is different in
pressure for which the radiator and ventilation other countries.
heating system are designed.
6.3.3 Domestic hot water circulation system capacity
6.2.3 Pressure gauge
Determine the necessary capacity of the domestic
The pressure gauge is intended for manual reading hot water circulation system on the basis of the heat
of the pressure in the radiator/ventilation circuits. It losses from the hot water pipes to each tap, as
must be graduated between zero and the lower necessary, in order to maintain a minimum
design rating pressure, and must be marked to temperature in the domestic hot water circulation
indicate the pressure at which the system’s safety system in accordance with the National Board of
valve operates. Pressure gauges must be of Class 1.0 Housing, Building and Planning’s regulations.
accuracy, or better, in order to be reliable.
6.3.4 Emergency connection
6.2.4 Safety valve
The emergency connection is a pipe that is
The safety valve can most suitably be fitted to the intended, in the event of repairs to the system, to
connection to the heat exchanger having the lowest keep the domestic hot water system pressurised.
pressure. No shut off valves are allowed in the pipe The connection is normally closed, and is fitted
between the safety valve and the heat exchanger. A with a shut-off valve and check valve.
safety valve is not required for open expansion
systems. The discharge pipe from the safety valve
must be run to the floor drain.
6.2.5 Filling valve and check valve
This valve is used for filling the radiator and
ventilation heating system with water (preferably
hot water) to the correct working pressure. The
equipment normally consists of a shut-off valve
with the addition of a check valve function. Filling
is performed manually and under supervision. This
connection is closed during normal operation of the
system.","IEA handbook states a strainer mesh of 1.0 to 1.6 mm, preferably smaller, should be installed.; IEA handbook recommends pressure gauges on both sides of the strainer to determine when cleaning is needed.; Swedish F:101 has stricter extracted filter mesh references around 0.6 mm, so the answer should distinguish source context.","True","",""
"retrieval_eval_014","지역난방 기계실 strainer mesh는 국제 기준에서 어느 정도로 잡고 압력계는 왜 양쪽에 달아?","operating_standard","hard","True","irrelevant_but_confusable","danfoss_troubleshooting_table__row001","danfoss_vxe_manual.pdf","Danfoss Troubleshooting Table - Heating and Domestic Hot Water","Symptom-cause-action table","Symptom: No heat
Possible cause: Dirt strainer in the district heating or<br>heating return line clogged.<br>Filter in district heating meter clogged.<br>Defective or incorrectly set differential<br>pressure controller.<br>Air pockets in the system.
Recommended action: Clean the filter/dirt strainer.<br>Cean the filter (in consultation with the<br>district heating plant).<br>Check the functions of the differential<br>pressure controller - if necessary, clean the<br>valve seat.<br>Vent the system thoroughly - see the<br>instructions.
Component: strainer/filter","IEA handbook states a strainer mesh of 1.0 to 1.6 mm, preferably smaller, should be installed.; IEA handbook recommends pressure gauges on both sides of the strainer to determine when cleaning is needed.; Swedish F:101 has stricter extracted filter mesh references around 0.6 mm, so the answer should distinguish source context.","True","",""
"retrieval_eval_015","two-port control valve를 쓰는 이유와 self-acting/electric control valve 선택 기준을 설명할 근거가 있어?","operating_standard","medium","True","relevant","iea_sh_dhw_substation_extract__p073__c01","iea_dhc_connection_handbook.pdf","IEA DHC Connection Handbook - Selected DH/Substation Extract","selected for more precise control, longer service life and minimum maintenance.","Two-port control valves are used rather than three-port because in general, it is most economical to
circulate the water in the heat exchanger only once.
Control valves can be either electrically driven or self-acting with no external power supply. All
control valves should be capable of being manually overridden, providing the operator with the
option of controlling the flow.
Control valves on domestic hot water heat exchangers must be designed to close upon a power
failure. In cases where too high a water temperature is critical, a non-resetting valve should be
placed in the common ‘secondary’ flow operating on loss of power as well as over temperature.
Temperature sensors should be located close to the exchangers being controlled in order to get a
fast reacting control system.
It is imperative that the heat exchanger control valves be selected to match the building loads as
oversizing will reduce valve life and cause valve hunting. Control valves should be selected with
high rangeability, low leakage, and proportional plus integrating control for close adjustment,
balancing, temperature accuracy and response time. Control valves should have enough power to
open and close under the maximum differential pressure in the system, and should be selected to
perform well with the characteristic of the heat exchanger.
Control valves are normally installed in the primary return because the lower temperature in the
line reduces the risk of cavitation and increases valve life. Control valves are for temperature
control only, and are not intended to be used as pressure reducing valves.
Where high or very variable differential pressures can be expected, it is advisable to install a
pressure regulator in order to obtain constant differential pressure. This will improve the
conditions of the control system.
Primary control valves are the most important single element in the interface with the DH system.
Proper valve adjustment and calibration will save energy. High quality control valves should be
selected for more precise control, longer service life and minimum maintenance.
11.1.8 Ancillary Equipment
Pressure gauges, thermometers and shut-off valves should be installed to enable proper
monitoring, balancing and equipment isolation for maintenance. A balancing valve should be
installed if deemed appropriate by the DH operator. This would normally be installed if the
pressure difference between the primary and secondary pipes is greater than 400kPa.
CONTROLS TC TC
ALARMS EIA TA EIA PA
TE
PI TI
TE
F TE HF
PI TI
M TI
TV
R
TV M
PI TI
HR
TV
CWS PI TI
PI
PI
D.H.
PI TI S
P
y
re
s
s
te
s
m
ure
Part II Figure 11.6: Schematic of a heat exchanger substation
Part II Page 73 of 86","Two-port control valves are generally used rather than three-port because circulating water through the heat exchanger only once is economical.; Control valves can be electrically driven or self-acting with temperature sensors.; Selection should consider precise control, service life, and minimum maintenance according to extracted text.","True","",""
"retrieval_eval_015","two-port control valve를 쓰는 이유와 self-acting/electric control valve 선택 기준을 설명할 근거가 있어?","operating_standard","medium","True","partially_relevant","iea_sh_dhw_substation_extract__p072__c01","iea_dhc_connection_handbook.pdf","IEA DHC Connection Handbook - Selected DH/Substation Extract","11.1.7 Controls","The two key factors in heat exchanger sizing are heat transfer area and pressure loss. Heat capacity
is dependent on mass flow rate and the temperature profile. Clearly, a reduced temperature
difference will increase the mass flow and pressure loss. As pressure losses are aimed to be kept to
a minimum, this will have the effect of requiring the surface area to be increased with the
subsequent increase in the number of plates and cost. Permissible pressure losses across the heat
exchanger can be summarized as shown in Table 11.4.
Part II Table 11.4: Permissible pressure losses through a heat exchanger
Primary Secondary
DHW <20kPa 10kPa/<50kPa*
LPHW <20kPa 20kPa
*when fed directly from MCW
Additional equipment such as strainers and control valves also presents a pressure loss and it is
advisable for these to be kept to a minimum. DH operators will seek to achieve a 50-60kPa
difference between primary supply and return pipes so it is important that there is careful choice of
equipment.
The choice of heat exchanger material is essential. Carbon steel should at all times be avoided,
AISI 316 stainless steel being the preference. AISI 304 is an acceptable alternative in many cases.
Heat exchangers should always contain a rating plate fixed to the end plate and, as they should be
supplied with an insulative casing, one visible on the outside. The following data should be
included;
• manufacturer
• type
• serial number
• maximum output (kW)
• primary and secondary design temperatures (°C)
• primary and secondary operating pressures (MPa)
• primary and secondary test pressures (MPa)
• primary and secondary side pressure drop (kPa)
• primary and secondary flow rates (dm3s-1)
• primary and secondary water volumes (dm3)
The end plate shall clearly indicate the function of each pipe connection – incorrect installation can
have serious consequences.
11.1.7 Controls
The secondary side of the hot water district heating systems is often designed so that the forward
temperature varies according to the outdoor temperature. This control method reduces energy costs
and helps to optimize conditions for the control valves because a certain minimum flow is
maintained. A temperature transmitter in the secondary supply pipe measures the process value
and this value is held up against a specified set point condition in the control system.
A control valve, located in the primary heating mains, achieves control of the secondary water
temperature. Generally, only one control valve is installed, but if the required valve size is large, it
is advisable to use two valves - a winter and a summer valve - connected in parallel and operating
in sequence. For best control, in most cases, the two valves should be sized to handle one-third and
two-thirds of the total capacity, the smaller being the lead valve. When redundancy requirements
are high or equal loads are required for all heat exchangers, it is advisable to install separate
control equipment for each heat exchanger.
Part II Page 72 of 86","Two-port control valves are generally used rather than three-port because circulating water through the heat exchanger only once is economical.; Control valves can be electrically driven or self-acting with temperature sensors.; Selection should consider precise control, service life, and minimum maintenance according to extracted text.","True","",""
"retrieval_eval_015","two-port control valve를 쓰는 이유와 self-acting/electric control valve 선택 기준을 설명할 근거가 있어?","operating_standard","medium","True","partially_relevant","danfoss_substation_operation_extract__p016__c01","danfoss_vxe_manual.pdf","Danfoss Akva Lux II VXe Manual - Selected Operation and Maintenance Extract","12. CONTROL OF HEATING CIRCUIT","12. CONTROL OF HEATING CIRCUIT
Self-acting flow controller with integrated control valve and ac AVQM AMV 150
tuator - Manual override
For controlling the heating circuit the Akva Lux II VXe is supplied with
a self-acting flow controller with integrated control valve Danfoss
AVQM and a Danfoss AMV actuator placed in the primary return flow
line. The AMV actuator is electrically wired to the controller from
the plant.
The control valve closes on rising differential pressure and opens on
falling differential pressure to control max flow. The controller closes
when set max. flow is exceeded.
Press and hold the button (on
In a combination with electrical actuators AMV and ECL electronic the bottom side of the actuator)
during manual operation.
controllers the flow and temperature can be controlled to achieve
highest energy savings. The controller is equipped with excess pres-
sure safety valve, which protects control diaphragm for flow control
from too high differential pressure.
AMV 150
The actuator has undergone a functional test and is preset from
factory.
In the event of operating disturbances the actuator can be shut off
manually by turning the manual override knob on top of the actuator
clockwise. Please note that the knob can be “tight” to turn.
For additional information see the enclosed manuals:
Self-acting flow controller with integrated control valve and
actuator AVQM
Electronic actuator AMV 150
16 | © Danfoss | Produced by Danfoss Redan A/S | 2021.02 xxxxxxx","Two-port control valves are generally used rather than three-port because circulating water through the heat exchanger only once is economical.; Control valves can be electrically driven or self-acting with temperature sensors.; Selection should consider precise control, service life, and minimum maintenance according to extracted text.","True","",""
"retrieval_eval_015","two-port control valve를 쓰는 이유와 self-acting/electric control valve 선택 기준을 설명할 근거가 있어?","operating_standard","medium","True","irrelevant_but_confusable","swedish_f101_operation_extract__p018__c01","swedish_f101_substations.pdf","Swedish F:101 District Heating Substations - Selected Extract","pressure across the substation should be dropped in source type, independent of manufacturer/supplier","performance is that at least 50% of the differential The communication protocol must be of open-
pressure across the substation should be dropped in source type, independent of manufacturer/supplier
the valve when the valve is fully open (known as the and freely available. Information from the
valve authority), and that the valve should have a substation control system’s sensors and from the
control range of at least 1:100. The size of the valve heat meter can be used in order to ensure effective
must include allowance for the total differential operational and system supervision.
pressure, i.e. allowing for other components such as
filters and heat exchangers. 5.3 Domestic hot water systems
The National Board of Housing, Building and
Check the performance of the control equipment at
Planning's Building Regulations require a sub-
the design rating power and at the operating point
station to be able to supply domestic hot water at a
where the primary supply temperature changes to
temperature of at least 50 °C at the taps. In order to
constant temperature, known as the ‘knee point’.
ensure compliance with this requirement, it is
Sequentially controlled valves should be used if
recommended that the output temperature of the
flows exceed 7.5 l/s. For such cases, k for parallel-
vs water from the substation is in the range 53-55 °C.
connected sequentially controlled valves = k + k .
vs1 vs2
Some installations use a hot water storage tank, and
For smaller valves, choose a kv value between ¼
in such cases the domestic hot water temperature
and ⅓ of the entire k value, so that the desired kvs
vs must not be less than 60 °C, and held for a
value is delivered by the smaller valve and the larger
sufficiently long time to ensure that bacteria are
valve together.
eliminated. (See Appendix 7, Water Quality in
District Heating Systems.) This is also the maxi-
5.2.4 Valve actuators
mum permissible temperature at the taps under the
Valve actuators must permit manual operation so Board's regulations, in order to avoid the risk of
that control valves can be manually operated. In the scalding.
event of a power failure, the actuator for the
domestic hot water valve should self-close. Control equipment and heat exchangers must be
Actuators’ torque or force must be suited to the suited to each other in order to give good
type and size of valve as required by the temperature control. If the system includes hot
temperature, pressure and flow in the system. Valve water circulation, the temperature throughout the
actuator manufacturers must state at what circulation system must not be less than 50 °C
maximum differential pressure the actuator can
close the specified control valve. 5.3.1 Design temperatures for domestic hot water
heat exchangers
5.2.5 Communication
Rate the heat exchanger in accordance with the
Equipment for load management, operational temperatures shown in the following Table 2. These
supervision and remote metering should be suitable temperatures are for heat exchangers with clean
for connection to the substation. heat transfer surfaces.
District heat- District heating Cold water Domestic hot Vid Domestic
ing water water temp., water temp. at hot water
temp., return return substation temp. at taps
output
Apartment buildings, 65°C* ≤22°C 10°C 55°C 50°C
commercial premises, etc.
Detached houses, 65°C* ≤22°C 10°C 50°C** 50°C
apartment units
If a hot water storage tank 65°C ≤25°C** 10°C 60°C 50°C
is used
Table 2. Design rating temperatures for heat exchangers.
*60 °C for low-temperature systems
**55 °C for detached houses with hot water circulation systems","Two-port control valves are generally used rather than three-port because circulating water through the heat exchanger only once is economical.; Control valves can be electrically driven or self-acting with temperature sensors.; Selection should consider precise control, service life, and minimum maintenance according to extracted text.","True","",""
"retrieval_eval_016","brazed plate heat exchanger와 gasket type은 어떤 상황에서 다르게 선택해?","operating_standard","medium","True","relevant","iea_sh_dhw_substation_extract__p070__c01","iea_dhc_connection_handbook.pdf","IEA DHC Connection Handbook - Selected DH/Substation Extract","Part II Figure 11.2: A complete heat exchanger substation","Part II Figure 11.2: A complete heat exchanger substation
Plate heat exchanger design has two options;
• brazed plate
• gasket
Brazed plate heat exchangers are sealed units that cannot be disassembled and, hence, cleaned like
a gasketed plate heat exchanger. They tend to be smaller than gasketed heat exchangers as more
surface area is devoted to heat exchange. They also do not require the level of maintenance
required by the gasketed option. Care does need to be taken, however, to avoid fouling. This can
be achieved by the use of strainers (always recommended) and occasional flushing. Generally
though, the DH heating water must be treated to a high level of purity to ensure longevity of the
pipework. Therefore, flushing heat exchangers are rarely necessary. Brazed plate heat exchangers,
by their very nature, cannot be internally inspected.
Part II Figure 11.3: Brazed plate heat exchangers
The gasket option tends to be more expensive and the cost of a full service – required every five
years or so - may outweigh the cost of a brazed plate unit itself. The gasket material often degrades
losing its flexibility and hence its ability to seal. The result of this is water leaks. Gasketed heat
exchangers especially tend to suffer in systems where the heating is frequently switched on and
off.
Part II Page 70 of 86","Brazed plate heat exchangers are sealed units that cannot be disassembled and cleaned in the same way as gasketed units.; Gasketed heat exchangers can be preferable in swimming pool systems because chlorinated water attacks brazing.; The answer should describe design suitability, not prescribe replacement for a current site.","True","",""
"retrieval_eval_016","brazed plate heat exchanger와 gasket type은 어떤 상황에서 다르게 선택해?","operating_standard","medium","True","relevant","iea_sh_dhw_substation_extract__p071__c01","iea_dhc_connection_handbook.pdf","IEA DHC Connection Handbook - Selected DH/Substation Extract","transfer. This type of heat exchanger has no gaskets, so they require less maintenance than","An exception when gasketed heat exchangers are preferable to brazed plate units is when used
within a swimming pool system. Heavily chlorinated water attacks and breaks down the brazing so
a gasket type should be used. For safety, it may be advantageous to have an intermediate heat
exchanger, although this design will mean the return water temperatures will be higher than
desired.
Shell and tube heat exchangers are still being used in some DH systems but are gradually being
phased out, as they do not provide sufficiently low approach temperatures between primary and
secondary side water. They also take up a lot of space.
Shell and spiral tube heat exchangers do not share the disadvantages of other types of shell and
tube heat exchangers, and are excellent for district heating applications. These exchangers are
comparable to plate exchangers with low fouling resistance and high turbulence for high heat
transfer. This type of heat exchanger has no gaskets, so they require less maintenance than
gasketed units.
Part II Figure 11.4: Typical shell and spiral tube heat exchanger
The size and number of heat exchangers to suit the building load should be carefully selected.
Using two or more exchangers, in parallel, is only needed when security of supply is critical or the
customer has strong views. In this instance, total redundancy should be assumed and each heat
exchanger should be capable of full load operation and full isolation without affecting the other.
Normally, however, one heat exchanger is sufficient to satisfy the building needs.
11.1.6 Heat Exchanger Specification
Heat exchangers should ultimately be sized in accordance with the temperatures at peak demand
and should be sized, in all instances, to effect as low a DH return water temperature as possible in
all conditions. This can be easily achieved if a more relaxed view of the secondary water
temperatures is taken.
The heat exchanger should in all instances be designed to suit the maximum pressure rating of the
DH system. In the avoidance of any doubt, the DH operator should be consulted for the primary
conditions, unless strict rules in this respect is already available from the operator.
Part II Page 71 of 86","Brazed plate heat exchangers are sealed units that cannot be disassembled and cleaned in the same way as gasketed units.; Gasketed heat exchangers can be preferable in swimming pool systems because chlorinated water attacks brazing.; The answer should describe design suitability, not prescribe replacement for a current site.","True","",""
"retrieval_eval_016","brazed plate heat exchanger와 gasket type은 어떤 상황에서 다르게 선택해?","operating_standard","medium","True","partially_relevant","danfoss_substation_operation_extract__p021__c01","danfoss_vxe_manual.pdf","Danfoss Akva Lux II VXe Manual - Selected Operation and Maintenance Extract","15. MAINTENANCE","15. MAINTENANCE
Maintenance work
Is only to be carried out by qualified and authorised personnel.
Inspection
The water heater should be checked regularly by authorised person-
nel. Any necessary maintenance must be performed in accordance
with the instructions in this manual and other sets of instructions.
During service the dirt strainers are to be cleaned – including the
filter on the controller, all pipe connections must be tightened and
the safety valve must be function tested by turning the lever.
Rinsing/cleaning of plate heat exchanger
To clean the plate heat exchanger, rinse it by running clean water
through the exchanger at high speed and in the opposite direction
to the normal flow. This will remove any dirt deposits that may have
built up in the exchanger. If rinsing with clean water is not sufficient,
the exchanger can also be cleaned by circulating a cleaning agent
approved by Danfoss (e.g. Kaloxi or Radiner Fl cleaning fluid) through
the exchanger. Both these cleaning fluids are environmentally friendly
and can be disposed off through the standard sewer system. After
use of a cleaning fluid, the plate heat exchanger must be rinsed
thoroughly with clean water.
Acidification of brazed plate heat exchanger
As a starting point, we do not recommend acidification of the
exchanger. Deposits of limescale may build up in plate heat exchangers
for domestic hot water on account of the large temperature
fluctuations, and because aerated water is used on the secondary
side. If it becomes necessary to clean the exchanger with acid, this
can be done as shown on the drawing to the right. Brazed plate heat
exchangers can withstand rinsing with a dilute acid solution - e.g.
5% formic, acetic or phosphoric acid).
Measures after maintenance work
After maintenance work and before commissioning:
– Check that all screwed connections are tight.
– Check that all safety features, covers, that were removed, have
been replaced properly.
– Clean the working area and remove any spilled materials.
– Clear all tools, materials and other equipment from the working
area.
– Connect to energy supply and check for leaks.
– Vent the system.
– Carry out any necessary adjustment again.
– Make sure that all safety features on the device and the system
work properly.
Meter reading
The caretaker/owner must perform visual checking and reading of
the district heating meter at short, regular intervals. (The meter is
not a part of the delivery from Danfoss).
Service procedures must only be performed by trained, authorised
personnel.
NB! Excessive consumption for whatever reason is not covered by
the Danfoss warranty.
Cooling / Return temperature reading
Cooling – i.e. the difference between the supply and return tempera-
ture of the district heating water – has a significant effect on overall
energy economy. Therefore, it is important to focus on the supply
and return temperature in the heating system. The difference should
typically be 30–35°C. Please note that a low district heating return
temperature is directly related to the return temperature from the
heating circuit and the return temperature of the circulation water.
It is therefore important to focus on these return temperatures.
xxxxxxxxxxxxxxx © Danfoss | Produced by Danfoss Redan A/S | 2021.02 | 21","Brazed plate heat exchangers are sealed units that cannot be disassembled and cleaned in the same way as gasketed units.; Gasketed heat exchangers can be preferable in swimming pool systems because chlorinated water attacks brazing.; The answer should describe design suitability, not prescribe replacement for a current site.","True","",""
"retrieval_eval_016","brazed plate heat exchanger와 gasket type은 어떤 상황에서 다르게 선택해?","operating_standard","medium","True","irrelevant_but_confusable","danfoss_troubleshooting_table__row012","danfoss_vxe_manual.pdf","Danfoss Troubleshooting Table - Heating and Domestic Hot Water","Symptom-cause-action table","Symptom: Temperature falls during tapping (lack<br>of capacity)
Possible cause: Air in the capillary tube for the differen-<br>tial pressure controller.<br>Calified plate heat exchanger.
Recommended action: Vent the capillary pipe.<br>Replace the plate heat exchanger.
Component: control valve/actuator/controller","Brazed plate heat exchangers are sealed units that cannot be disassembled and cleaned in the same way as gasketed units.; Gasketed heat exchangers can be preferable in swimming pool systems because chlorinated water attacks brazing.; The answer should describe design suitability, not prescribe replacement for a current site.","True","",""
"retrieval_eval_017","급탕제어기는 난방제어와 연계해서 과부하시 어떻게 동작해야 해?","inspection_action","medium","True","relevant","kdhc_inspection_extract__p043__c01","kdhc_inspection_standard.pdf","열사용시설 점검업무 기술 기준서 - 선별 추출본","2.5.5 급탕제어기기 (열사용시설기준 제18조제1항제2호)","2.5.5 급탕제어기기 (열사용시설기준 제18조제1항제2호)
가. 형식(DDC, 전자식)(⑤-1) : 난방제어기기와 동일
나. 순간급탕회로(⑤-2) : 열사용시설기준 제18조제2항의 규정에 의하여 급탕제어기기는 난
방제어기기와 연계하여 급탕 과부하시 난방용 온도조절밸브가 순간 차단되도록 제어회
로를 갖추어야 함(순간가열급탕방식)
◦ DDC형의 경우 시공자로부터 확인하거나 모니터에 관련사항을 출력시켜 확인하여야 함
◦ 순간급탕회로의 의무설치에 해당되지 않는 경우
- 저탕조방식
- 급탕부하가 난방부하의 30% 이내인 순간가열급탕방식의 경우
- 급탕 2단열교환방식
◦ 순간급탕회로 구성 방법
- 1 : 1 대응의 경우 : 대응되는 난방열교환기가 순간차단되도록 구성
- 1 : 1 대응이 아닌 경우 : 급탕열교환기측의 설계유량이 확보될 수 있도록 대수 제한
없이 난방열교환기를 순간차단하는 방법과 급탕열교환기와 동일한 난방열교환기 대
수를 순간차단시키는 방법이 있음
다. 설정값(⑤-3) : 급탕 과부하 설정단위 및 범위를 확인하여 표기
◦ 설정단위 : ℃ 또는 %
2.5.6 열량계 설치 : 유량부 주위배관을 제외한 기타 관련사항을 점검
가. 전원 인출위치(⑥-1) : 전원 인출위치를 확인하여 표기<개정 2015. 1.14>
나. 전원공급(⑥-2) : 열사용시설기준 제13조제1항제6호의 규정에 의하여 열량계용 전원을
한난 전용의 단자함까지 설치․공급하여야 하며 UPS에서 전원공급가능시 우선 반영
( 설치유무 및 규격의 적합여부를 확인하여 표기 ) <개정 2020.12.29.>
◦ 전원규격 : AC 단상 220V, 60Hz (고객 기계실 전동기제어판넬(MCC) 주개폐기의 후단에
전용개폐기를 설치 후 분기)
◦ 전선규격
- 전원용 : 600V급, F-CV 2C×2.5㎟ (금속전선관에 수용, 말단부 50㎝는 후렉시블전선관 시공)
- 접지용 : F-GV 2.5㎟ 이상(접지저항은 10Ω이하를 기준으로 한다.[접지설비・구내통신
설비・선로설비 및 통신공동구등에 대한 기술기준 제5조 참조])
◦ 단자함 설치기준 : 열량계 연산부 설치위치 근처의 벽 또는 기둥에 위치
(필요시 설치위치 지정 필요)
- 열량계 연산부의 설치위치 : 유량부와 연결케이블 제한길이(8m) 및 연산부 설치 높이
(1.2～1.5m)가 고려되었는지 여부 확인
◦ 전원의 인출부위에 열량계 전원임이 확인 가능토록 표식 부착
- 43 -","For instantaneous hot-water circuits, the DHW controller should be linked with the heating controller.; During DHW overload, the heating temperature control valve should be momentarily shut off by the control circuit.; The answer should not infer current controller configuration without inspection.","True","",""
"retrieval_eval_017","급탕제어기는 난방제어와 연계해서 과부하시 어떻게 동작해야 해?","inspection_action","medium","True","partially_relevant","kdhc_inspection_extract__p042__c01","kdhc_inspection_standard.pdf","열사용시설 점검업무 기술 기준서 - 선별 추출본","◦ 공동주택에서 난방 및 급탕제어장치를 DDC(직접디지탈제어) 방식으로 할 경우에는","◦ 공동주택에서 난방 및 급탕제어장치를 DDC(직접디지탈제어) 방식으로 할 경우에는
기계실에서 고객 임의로 운전프로그램을 조작할 수 있어야 함
(열사용시설기준 제18조제5항)
나. 외기보상(④-2) : 외기보상기능의 내장유무를 확인 표기
◦ 외기온도감지기는 직사광선이나 열을 받지 아니하는 장소에 설치되어야 함, 기타 세부
사항은 기상청이 고시하는 「기상측기별 설치기준」에 따름 (열사용시설기준 제18조제6항)
<개정 2023.04.12>
◦기상측기별 설치기준(온․습도계)
가. 지면이 잔디로 조성된 백엽상 또는 차광통 내부에 설치하여야 하며, 건물 옥상인 경우 차광통
내부에 설치하여야 한다.
나. 백엽상의 밑면은 지면에서 1.0 m ∼ 1.2 m 높이에 위치되도록 설치되어야 하며, 온․습도
계는 백엽상 내부에서 지면으로부터 1.2 m ∼ 1.5 m 높이 되는 곳에 설치하여야 한다.
다. 차광통은 지면 또는 옥상 바닥면에서 1.2 m ∼ 2.0 m 높이에 설치되어야 하며, 2.5 m/s
∼ 10 m/s의 통풍 속도를 유지하여야 한다. 단, 옥상 설치는 주변의 환경을 고려하여 조절
할 수 있다.
라. 지면온도계와 초상온도계는 지상에 설치하여야 하며, 온도계 주위 30 cm 이상의 공간을
확보하여 지면과 잔디에 설치하여야 한다.
마. 온․습도계는 주변 장애물로부터 그 장애물 높이의 최소 3 배 이상 이격하여 설치하여야
한다.
바. 습도센서는 습도센서에 묻을 수 있는 오염물의 영향과 외부 충격을 최소화하기 위해 얇은
금속보호막으로 보호해야 한다.
다. 운전프로그램(④-3) : 일별, 시간대별 요일 또는 요일별 2차측 난방/냉수공급온도의 임
의설정 등 운전프로그램기능의 내장유무를 확인 표기
라. 난방/냉수순환펌프 연계(④-4) : 난방/냉수순환펌프는 난방/냉방제어기기와 연계되어 자
동 ON/OFF 제어되어야 함. 연계유무를 확인하여 표기
마. 제작사(모델)(④-5) : 난방/냉방제어기기의 제작사명(국내판매사 포함) 및 모델명을 표기
※ 흡수식냉동기의 냉방제어기기는 제작사 기준 준용
바. 비독점표준프로토콜 Bacnet 설치여부(냉수)(④-6) : 냉수 직접공급 건물의 경우 1,2차측
온도, 밸브개도, 실내외 온도 등을 공급자에게 제공할 수 있는 Bacnet 또는 Lonwork 등
비독점 표준프로토콜설치 여부를 확인 표기
- 42 -","For instantaneous hot-water circuits, the DHW controller should be linked with the heating controller.; During DHW overload, the heating temperature control valve should be momentarily shut off by the control circuit.; The answer should not infer current controller configuration without inspection.","True","",""
"retrieval_eval_017","급탕제어기는 난방제어와 연계해서 과부하시 어떻게 동작해야 해?","inspection_action","medium","True","irrelevant_but_confusable","danfoss_substation_operation_extract__p020__c01","danfoss_vxe_manual.pdf","Danfoss Akva Lux II VXe Manual - Selected Operation and Maintenance Extract","14. DOMESTIC HOT WATER","14. DOMESTIC HOT WATER
General information
PLEASE NOTE! Some models may have a slightly different appearance,
but the control function is in principle the same as described below.
Commissioning
Commission the substation in accordance with the instructions in
this manual.
Regulation of domestic hot water temperature
The domestic hot water is prepared in the heat exchanger based on
the flow principle and the temperature is controlled by a combined Fig. 1
hydraulic and thermostatic self-acting controller PTC2+P with in-
tegrated differential pressure controller, which blocks the flow of
primary and secondary side flow through the heat exchanger im-
mediately after completion of the tapping process.
PTC2 controller for DHW (Fig. 1).
Abb.
Adjust the hot water temperature by moving the adjuster lever to-
wards “+” (hotter) or “-” (colder). Start by turning the lever clockwise
Adjuster lever
– until it stops/until you cannot turn it any further. Then turn the lever
counter-clockwise until the temperature of the tap water is approx.
48°C during normal tapping flow (7–8 litres per min.). The temperature
must never exceed 55°C to prevent limescale deposits building up
in the water heater.
Bypass thermostat (default) Fig. 2
As a standard the substation is equipped with a bypass thermostat,
Danfoss FJVR, so that when water is tapped, the water heater
immediately starts to produce hot water. We recommend setting
of the thermostat in pos.3. If you have to wait a long time (i.e. more
than 20 sec.) for hot water, it may be necessary to set the thermostat
at a higher value.
If you want to avoid waiting time altogether, you will need to set up
domestic hot water recirculation to the tapping points.
Circulations thermostat / conversion to recirculation
If the household piping system features domestic hot water recir-
culation, the substation must be connected to the recirculation sys-
tem.
Scale setting (indicative)
Pos. 2 = 30°C
3 = 40°C
4 = 45°C
Conversion to recirculation requires only an additional circulation
set. (This is not part of the delivery and must be purchased as extra
equipment, - see photo on page 14).
Connect the recirculation pipe from the fixed household piping sys-
tem to the hexagon nipple at the bottom of the substation (please see
page 14 for instructions about how to make recirculation connection).
If a time-controlled pump is used, we recommend setting the circu-
lation water temperature to approx. 35 °C.
Fig. 3
Alternative controller PM2+P
As alternative the temperature can be controlled by a the pres-
sure-controlled self-acting controller PM2+P with integrated differ-
ential pressure controller. Set the DHW temperature by turning the
adjuster lever towards red (hotter) or blue (colder). Start by turning
the lever clockwise - until the pin is opposite the blue dot. Then turn
the lever counter-clockwise until the temperature of the tap water Adjuster lever
is approx. 48°C during normal tapping flow (7–8 litres per min.). The
temperature must never exceed 55°C to prevent limescale deposits
building up in the water heater. NB! The pin must be positioned be-
tween the blue and red dot, otherwise the controller will shut down.
20 | © Danfoss | Produced by Danfoss Redan A/S | 2021.02 xxxxxxx","For instantaneous hot-water circuits, the DHW controller should be linked with the heating controller.; During DHW overload, the heating temperature control valve should be momentarily shut off by the control circuit.; The answer should not infer current controller configuration without inspection.","True","",""
"retrieval_eval_018","Vent와 Drain 밸브 설치 확인에서 공기빼기밸브는 어떤 위치 기준을 봐야 해?","safety_caution","medium","True","relevant","kdhc_inspection_extract__p027__c01","kdhc_inspection_standard.pdf","열사용시설 점검업무 기술 기준서 - 선별 추출본","마. Vent/Drain 배관(②-4) : 열사용시설기준 제14조제3항 내지 제6항 규정에 의한 Vent/Drain","마. Vent/Drain 배관(②-4) : 열사용시설기준 제14조제3항 내지 제6항 규정에 의한 Vent/Drain
밸브의 설치를 확인하여 표기(적합/부적합)
◦ 공기빼기밸브(Air Vent Valve) 설치기준
- 배관계통별로 1․2차측 구분
- 기기몸체 및 배관상부 설치
- 1차측 주배관의 공기빼기는 기계실 주차단밸브전에 설치(열사용시설기준 별표11참조)
- 1차측 공기빼기 배관은 밸브이후에 배관 연장 필요
◦ 물빼기밸브(Water Drain Valve) 설치기준
- 배관계통별로 1․2차측 구분
- 기기몸체 및 배관하부 설치
- 밸브관경은 20A이상이 바람직함(15A는 이물질로 막힐 수 있음)
◦ 배관구배는 1차측의 경우 기계실 위치가 지하층이므로 하향구배(1/50～1/100), 2차측은
상향구배가 바람직함.
◦ 공기빼기밸브 및 물빼기밸브는 25A이하의 소구경으로써 게이트 및 볼밸브가 바람직하
며 나사이음도 가능하고, 1차측은 KS 20K 또는 ANSI #300이상의 규격이어야 함.
(밸브이후 연장배관은 SPP도 가능)
◦ 트랜치 배관에 연결시 누수 확인이 용이한 구조(깔때기 배관 방식 등)로 시공하여야 함
<개정 2020.12.29.>
바. Hanger/Support(②-5) : 배관의 지지상태 등을 확인하여 적합유무 표기(적합/부적합)
◦ 배관중 반드시 지지가 필요한 곳
- 열교환설비, 펌프 등 기기 연결부위(기기분리 보수시 필요)
- 열량계유량부 주위배관(양측지지 필요)
- 벽체 관통부위(배관자중이 벽체에 영향이 없도록 고정점이 바람직함)
- 횡주관에 대한 일반적인 최대지지간격은 다음과 같음
관경(mm) 20이하 25～40 50 65 80 100 125 150
이상
강관 1.8 2.0 3.0 3.0 3.0 4.0 4.0 4.0 5.0이내
최대간격
(M)
동관 1.0 1.5 2.0 2.5 2.5 2.5 3.0이내 3.0이내 3.0이내
◦ 건물내 1차측 배관의 직선길이가 10m 이상일 경우 검토사항
- 15m이상의 직선배관은 가급적 피할 것(입상, 횡주배관)
- 현장여건상 신축을 보정해 주는 기계적장치(신축이음 조인트 등)를 적용시에는 공인
기관의 성능인증 제품일 것 <개정 2015.1.14>
* 배관의 안정성을 보장하기위한 배관응력 해석 레포트 제출
- 배관지지와 고정점을 반드시 검토할 것(외벽 관통부위를 고정점으로 할 것)
- 건물에서 지하4층 이하의 기계실의 경우 입상피트내 배관의 지지 및 열응력을 별도
고려할 것
- 27 -","Vent/Drain valve installation should be checked for compliance and marked suitable/unsuitable.; Air vent valve criteria include distinguishing primary and secondary sides by piping system.; Air vents are installed on equipment bodies and upper parts of piping; primary main-pipe air vent is referenced for the machine room main shutoff area.","True","",""
"retrieval_eval_018","Vent와 Drain 밸브 설치 확인에서 공기빼기밸브는 어떤 위치 기준을 봐야 해?","safety_caution","medium","True","partially_relevant","kdhc_inspection_extract__p031__c01","kdhc_inspection_standard.pdf","열사용시설 점검업무 기술 기준서 - 선별 추출본","2.3.7⑥ 안전밸브 : 안전밸브의 설치위치를 표기(열사용시설기준 제21조제3항)","2.3.7⑥ 안전밸브 : 안전밸브의 설치위치를 표기(열사용시설기준 제21조제3항)
가. 난방/급탕/냉방/설치위치(⑥-1) : 용도별로 규격 및 설치위치의 적합여부를 확인하여 표기
◦ 안전밸브 설치기준
- 열교환설비의 기기몸체 또는 2차측 공급관에 설치
◦ 안전밸브의 종류 및 용량
- 스프링식 안전밸브
- 해당 배관계통의 설계운전압력 105～110%값 기준
- 안전밸브의 명판에는 토출압력, 제작사 등이 반드시 표기되어야 함
나. 유량도피 유도관 설치(⑥-2) : 설치 유무 표기
◦ 분출시 안전을 고려한 유량도피 유도관을 기계실 바닥까지 연결 설치되었는지 여부 확인
◦ 트랜치 배관에 연결시 누수 확인이 용이한 구조(깔때기 배관 방식 등)로 시공하여야 함
<개정 2020.12.29.>
2.3.8 DPV : 2차측 차압밸브(Differential Pressure Regulating Valve) <신설 2015. 1.14>
(열사용시설기준 제21조 제4항)
가. 설치관경(⑦-1) : 설치관경을 표기하며 승인관경과 불일치시에는 병행 표기
(65A 또는 80A/부적합(65A))
나. 설치위치(⑦-2) : 설치위치 확인 표기
◦ 난방열교환기, 중온수흡수식냉동기 : 순환펌프의 흡입측 배관과 열교환장치 출구측 배
관사이 또는 냉·난방 공급 및 환수헤더 사이(S ↔ R) <개정 2025.04.11.>
◦ 부스터열교환기, 냉방열교환기 : 순환펌프의 토출측 배관과 흡입측 배관사이(P.P) <개정
2025.04.11.>
다. 도압관 연결상태(⑦-3) : 도압관 연결상태의 적합여부를 확인하여 표기
◦ 도압관은 배관의 측면에서 연결이 이상적임
◦ 도압관은 공기가 모이지 않도록 설치되어야 함
- 도압관 또는 밸브몸체에 공기빼기밸브 설치
◦ 2차측 공급/회수측 배관의 연결부위에 도압관 차단밸브를 설치하여야 함
라. 제작사(모델)(⑦-4) : DPV의 제작사명 및 모델명을 표기
◦ 신우밸브 : SDP-12, 22
◦ 신한콘트롤밸브 : SHDC-01, 02
◦ 삼양밸브 : YDP-1F, 20F
- 31 -","Vent/Drain valve installation should be checked for compliance and marked suitable/unsuitable.; Air vent valve criteria include distinguishing primary and secondary sides by piping system.; Air vents are installed on equipment bodies and upper parts of piping; primary main-pipe air vent is referenced for the machine room main shutoff area.","True","",""
"retrieval_eval_018","Vent와 Drain 밸브 설치 확인에서 공기빼기밸브는 어떤 위치 기준을 봐야 해?","safety_caution","medium","True","irrelevant_but_confusable","danfoss_troubleshooting_table__row002","danfoss_vxe_manual.pdf","Danfoss Troubleshooting Table - Heating and Domestic Hot Water","Symptom-cause-action table","Symptom: Uneven distribution of heat
Possible cause: Air pockets in the system.
Recommended action: Vent the system thoroughly - see the<br>instructions.
Component: air/venting","Vent/Drain valve installation should be checked for compliance and marked suitable/unsuitable.; Air vent valve criteria include distinguishing primary and secondary sides by piping system.; Air vents are installed on equipment bodies and upper parts of piping; primary main-pipe air vent is referenced for the machine room main shutoff area.","True","",""
"retrieval_eval_019","준공점검 서식에서 난방순환펌프와 판형열교환기는 무엇을 확인해서 적어야 해?","inspection_action","medium","True","relevant","kdhc_inspection_extract__p046__c01","kdhc_inspection_standard.pdf","열사용시설 점검업무 기술 기준서 - 선별 추출본","나. 난방순환펌프<개정 2015. 1.14>","◦ 용량은 Mcal/hr 단위로 표기하며 승인용량과 확인
◦ 배관경은 밸브, 플랜지등의 몸체 각인 관경 기준으로 확인하여 표기
- 설계도서의 승인사항과 관계없이 점검시 확인관경으로 표기
- 2차측 배관경은 열교환기와 연결된 주배관경(연결부위 아님)으로 표기
◦ 판형열교환기의 경우(급탕포함) 모델명과 열판의 설치매수를 반드시 표기
나. 난방순환펌프<개정 2015. 1.14>
◦ 순환펌프의 예비대수는 괄호안에 별도 표기(대수에는 예비대수 포함 표기)
다. 밀폐식팽창탱크
◦ 용량은 정격용량 표기
라. 급탕열교환기
◦ 급탕열교환기는 난방열교환기와 동일기준으로 작성
◦ 차단 HE는 급탕과부하시 순간 차단되는 난방열교환기의 기기번호를 표기
마. 급탕순환펌프<신설 2015. 1.14>
◦ 순환펌프의 예비대수는 괄호안에 별도 표기(대수에는 예비대수 포함 표기)
2.6.3 건물 주요설비 설치규격
가. 아파트 주요설비와 동일기준으로 작성<개정 2015. 1.14>
◦ 난방열교환기, 난방순환펌프, 밀폐식팽창탱크
◦ 급탕열교환기
나. 흡수식냉동기(냉방열교환기)를 기준으로 하여 관련 냉각탑, 냉수 및 냉각수 순환펌프,
냉수 팽창탱크 등을 작성<개정 2015. 1.14>
◦ 기기번호는 CH(공기조화기의 경우 AHU) 또는 고객의 기부여번호로 표기
- 냉방열교환기를 적용한 경우에는 제목인 흡수식냉동기(냉방열교환기)에서 냉방열교
환기 글씨에 ○ 표기 (냉방열교환기의 용량단위는 Mcal/hr로 표기)
◦ 용량×대수는 관련냉각탑, 냉수펌프등의 표기를 고려하여 필요시 동일용량을 반복 나열
- 냉방열교환기를 적용한 지역냉방의 경우에는 냉각탑 및 냉각수순환펌프 불필요
◦ 팽창탱크의 괄호안에는 팽창탱크 형식을 표기 (개방, 밀폐형)
◦ 순환펌프의 동력은 kW로 표기
- kW = 1.34 HP = 1.36 PS
- 46 -","Capacity should be recorded in Mcal/hr and checked against approved capacity.; Pipe diameter should be recorded based on marked body diameter of valves/flanges, not only design approval.; For plate heat exchangers including DHW, model name and number of plates should be recorded.","True","",""
"retrieval_eval_019","준공점검 서식에서 난방순환펌프와 판형열교환기는 무엇을 확인해서 적어야 해?","inspection_action","medium","True","partially_relevant","kdhc_inspection_extract__p036__c01","kdhc_inspection_standard.pdf","열사용시설 점검업무 기술 기준서 - 선별 추출본","나. 일체형 급탕열교환기<개정 2015. 1.14>","나. 일체형 급탕열교환기<개정 2015. 1.14>
◦ 급탕2단열교환방식에서 급탕열교환기를 일체형(재열열교환기+예열열교환기)으로 제작
한 경우에는 분해·조립시 이동프레임판이 열교환기에 연결된 배관에 걸리지 않도록(이
동프레임판의 탈착에 지장이 없도록) 제작하였는지 여부 확인
다. 부스터 열교환기<개정 2015. 1.14>
◦ 부스터 열교환기 적용시 ‘주요설비설치규격’에 용도(난방․급탕용, 난방용, 급탕용, 냉
방용)를 구분하여 부스터 열교환기임을 표기
2.3.14⑫ CIP밸브 : 설치 여부 등을 확인하여 적합 또는 부적합으로 표기<신설 2015. 1.14>
(열사용시설기준 제14조제6항)
◦ 물빼기밸브와는 별도로 열교환기 분해없이 세척(CIP : Cleaning-In Place)이 가능하도록
2차측 공급관과 회수관에 각각 관경 40A(2차측 주배관 관경이 50A이하인 경우는 25A
이하)의 밸브를 설치하여야 함
2.3.15 공기배출기(제작사) : Air Vent Valve와는 별도로 공기배출기기(Air Separator, Air
Eliminator 등)의 설치 여부 등을 확인하여 적합 또는 부적합으로 표기<개정 2015. 1.14>
(열사용시설기준 제20조제4항)
가. Air Separator, 팽창기수분리기(⑬-1) : Air Separator와 팽창기수분리기 중 공기분리기로
설치된 기기의 적합여부 등을 표기
나. Air Eliminator 설치(⑬-2) : Air Eliminator 설치의 적합여부를 표기
다. 유량도피 유도관 설치(⑬-3) : 설치 유무 표기
◦ 기계실 바닥까지 배관이 연결 설치되었는지 여부 확인
2.3.16 ⑭ 저탕조 설치 : 저탕조 설치 유무 및 용량 표기(열사용시설기준 제11조제2항)<개정 2015. 1.14>
가. 설치 유무(⑭-1) : 해당 난에 표기
나. 용량(⑭-2) : 저탕조 설치용량을 표기
◦ 저탕조가 여러대인 경우에는 각각 기재
2.3.17 난방보급수 수도미터⑮ : 수도미터 설치의 적합여부를 확인하여 표기<신설 2015. 1.14>
(열사용시설기준 제20조제7항)
◦ 난방보급수 배관에는 유지관리를 위한 수도미터를 설치하여야 하며, 수도미터가 2m이상
높은 장소에 설치될 경우에는 검침용 지시부 또는 고정식 발판을 설치하여야 함.<개정
2023.04.12>
- 36 -","Capacity should be recorded in Mcal/hr and checked against approved capacity.; Pipe diameter should be recorded based on marked body diameter of valves/flanges, not only design approval.; For plate heat exchangers including DHW, model name and number of plates should be recorded.","True","",""
"retrieval_eval_019","준공점검 서식에서 난방순환펌프와 판형열교환기는 무엇을 확인해서 적어야 해?","inspection_action","medium","True","irrelevant_but_confusable","danfoss_substation_operation_extract__p018__c01","danfoss_vxe_manual.pdf","Danfoss Akva Lux II VXe Manual - Selected Operation and Maintenance Extract","13. HEATING CIRCUIT, PUMP","13. HEATING CIRCUIT, PUMP
Grundfos Pump UPM3
Grundfos UPM3 Auto has 12 optional settings, which can be select-
ed with the push-botton. See fig. 1 - User interface.
The pump is set from factory to Proportional pressure AUTOadapt.
Fig. 1. User interface
with a push button and
five LEDs.
The user interface shows:
* performance view (during operation)
- operation status
- alarm status
* settings view (after pressing the button)
During operation, the display shows the performance of the pump.
By pressing the button, the display changes status or you can
change settings.
Fig. 2. Performance view
The LEDs show the power consumption for the pump.
When the pump is running, LED 1 is green. The four yellow Performance
Green Yellow Yellow Yellow Yellow
LEDs indicate the current power consumption. % of P max.
0% (standby)
See fig. 2 - Performance view.
0 - 25%
25 - 50%
50 - 75%
75 - 100 %
18 | © Danfoss | Produced by Danfoss Redan A/S | 2021.02 xxxxxxx","Capacity should be recorded in Mcal/hr and checked against approved capacity.; Pipe diameter should be recorded based on marked body diameter of valves/flanges, not only design approval.; For plate heat exchangers including DHW, model name and number of plates should be recorded.","True","",""
"retrieval_eval_020","기계실 인입 1차측 배관 용접 후면비드는 어떤 용접 방식이어야 해?","safety_caution","easy","True","relevant","kdhc_inspection_extract__p049__c01","kdhc_inspection_standard.pdf","열사용시설 점검업무 기술 기준서 - 선별 추출본","2.7.4 고객 안내서<개정 2020. 4.29, 2020.12.29.>","2.7.4 고객 안내서<개정 2020. 4.29, 2020.12.29.>
가. 기계실 인입(1차측) 공사시 지역난방 열배관공사 기준에 맞는 자재 및 시방(열배관 시
공절차 참조)을 적용해야하며 시공자격ID를 가진 자격자(열수송확인)가 시공합니다.
나. 1차측배관 용접부위의 후면비드(Back Bead)는 불활성가스용접(TIG 또는 MIG Welding)
으로 하여야 합니다.
다. 1차측 배관의 용접이음 부위는 10% 이상(매설배관구간은 100%) 방사선 투과시험(NDT)
및 위상배열초음파(PAUT)를 하여야 하며, 기술용역 전문업체에서 발행한 검사성적서를
건설사 품질담당자(감리자)가 확인후 우리공사에 제출하여야 합니다.
라. 매설구간의 공장보온관 이음부분에 대한 현장보온 최종마감재는 지중의 수분 등에 충분한
내구성이 있도록 열수축재(Shrink Sleeve) 등을 사용하여야 합니다.
마. 고객 기계실 인입배관(공장보온관) 연결부분의 공종별 작업사진(Welding, Foaming,
Wrapping, 외부방수공사, 비파괴시험) 각 1장씩을 중간검사시 점검 LIST(별지 제4-1,
4-2호 서식)와 함께 제출하여야 합니다.
바. 기타 사항은 우리공사 열사용시설기준을 필히 숙지하시기 바랍니다.
- 49 -","Primary-side pipe welding back bead should use inert gas welding such as TIG or MIG welding.; The work should follow district heating pipe construction standards and qualified construction ID requirements.; The answer should not certify a weld without inspection.","True","",""
