"case_id","query","category","difficulty","answerable","candidate_type","chunk_id","document_id","document_title","section","chunk_text","expected_answer_points","current_review_required","reviewer_decision","reviewer_comment"
바. 기타(By-pass 등)(⑨-6) : PDCV 의 바이패스배관, PDCV 전에 스트레이너 설치 여부
등을 확인하여 적합 또는 부적합으로 표기
◦ By-pass 배관 : 바이패스배관을 할 경우 PDCV관경과 동일한 관경의 배관과 밸브를
설치하여야 함(열사용시설기준 제19조제2항) <개정 2015. 1.13>
◦ PDCV 설치와 관련한 열사용시설기준외의 사항은 제작사 기준에 따라야 함
- 33 -","The corpus can explain what PDCV impulse pipe connection criteria are.; It cannot determine whether the current field installation is compliant without inspection evidence.; The answer should request inspection photos, drawings, or field records.","True","",""
"retrieval_eval_027","오늘 우리 현장 PDCV 도압관 연결상태가 적합인지 부적합인지 바로 판정해줘.","unanswerable","easy","False","irrelevant_but_confusable","kdhc_inspection_extract__p034__c01","kdhc_inspection_standard.pdf","열사용시설 점검업무 기술 기준서 - 선별 추출본","◦ 1차측 PDCV의 역할(공급측 설치기준)","◦ 기기류 보호용 스트레이너를 바이패스배관 전에 설치하여야 함
- 스트레이너 관경은 1차측 주배관경과 동일해야 함
- 스트레이너 기술규격 : 열량계 항목 참조
◦ 1차측 PDCV의 역할(공급측 설치기준)
- 기계실내 공급/회수측 배관의 적정 차압 유지
- 열교환설비의 적정유량 확보
- 적정차압 유지로 1차측 온도조절밸브(TCV) 보호
- 열교환설비 1차측 계통의 일정 압력이하 유지로 열사용시설 보호(열교환기 및 배관 등)
2.3.11 열량계 주위배관
가. <삭제 2015. 1.14>
나. Reducing(5D/3D)(⑩-1) : 열사용시설기준 제13조제1항의 규정에 의한 유량부 전후의 직관
거리를 확인하여 적합 또는 부적합으로 표기
◦ 열량계유량부는 수평배관에 설치되어야 함
◦ 유량부 지시부가 상부로 향할 수 있도록 유량부 상대 플랜지의 볼트구멍의 방향이 적
절한지 확인 필요(열사용시설기준 별표 5,6)
다. <삭제 2023.04.12>
라. 플랜지 규격/볼트위치(⑩-3) : 열사용시설기준 별표5의 플랜지 규격과 일치 여부등을 확
인 표기(적합, 부적합)
◦ 열량계유량부 상대 플랜지 규격 : 열량계유량부 플랜지 규격과 동일
- 플랜지 규격 : DIN 16bar(DIN 2543, 2633), 재질은 SF440A 이상
- Slip-on Welding neck type
◦ 볼트위치는 열사용시설기준 별표5의 그림과 비교하여 확인
◦ 일반적인 DIN 규격 플랜지 사용 예
- 열량계유량부
- 1차측 온도조절밸브(유럽산의 경우)
마. 사다리 설치/작업대 설치(⑩-4) : 유량부의 검정, 교체등 유지관리가 용이하도록 유량부
하단에 작업대 및 사다리의 설치여부를 확인 표기(적합, 부적합)<개정 2015. 1.14>
- 열사용시설기준 별표6(유량부 및 감지기연결구배관 설치 상세도)과 같이 바닥배관
으로 하지 않고 부득이 상향배관으로 설치하는 경우
- 34 -","The corpus can explain what PDCV impulse pipe connection criteria are.; It cannot determine whether the current field installation is compliant without inspection evidence.; The answer should request inspection photos, drawings, or field records.","True","",""
"retrieval_eval_027","오늘 우리 현장 PDCV 도압관 연결상태가 적합인지 부적합인지 바로 판정해줘.","unanswerable","easy","False","unanswerable_check","","","","","","The corpus can explain what PDCV impulse pipe connection criteria are.; It cannot determine whether the current field installation is compliant without inspection evidence.; The answer should request inspection photos, drawings, or field records.","True","",""
"retrieval_eval_028","다음 달 평균 외기온도를 기준으로 열교환기 용량을 몇 kW로 바꿔야 하는지 계산해줘.","unanswerable","hard","False","partially_relevant","iea_sh_dhw_substation_extract__p072__c01","iea_dhc_connection_handbook.pdf","IEA DHC Connection Handbook - Selected DH/Substation Extract","11.1.7 Controls","The two key factors in heat exchanger sizing are heat transfer area and pressure loss. Heat capacity
is dependent on mass flow rate and the temperature profile. Clearly, a reduced temperature
difference will increase the mass flow and pressure loss. As pressure losses are aimed to be kept to
a minimum, this will have the effect of requiring the surface area to be increased with the
subsequent increase in the number of plates and cost. Permissible pressure losses across the heat
exchanger can be summarized as shown in Table 11.4.
Part II Table 11.4: Permissible pressure losses through a heat exchanger
Primary Secondary
DHW <20kPa 10kPa/<50kPa*
LPHW <20kPa 20kPa
*when fed directly from MCW
Additional equipment such as strainers and control valves also presents a pressure loss and it is
advisable for these to be kept to a minimum. DH operators will seek to achieve a 50-60kPa
difference between primary supply and return pipes so it is important that there is careful choice of
equipment.
The choice of heat exchanger material is essential. Carbon steel should at all times be avoided,
AISI 316 stainless steel being the preference. AISI 304 is an acceptable alternative in many cases.
Heat exchangers should always contain a rating plate fixed to the end plate and, as they should be
supplied with an insulative casing, one visible on the outside. The following data should be
included;
• manufacturer
• type
• serial number
• maximum output (kW)
• primary and secondary design temperatures (°C)
• primary and secondary operating pressures (MPa)
• primary and secondary test pressures (MPa)
• primary and secondary side pressure drop (kPa)
• primary and secondary flow rates (dm3s-1)
• primary and secondary water volumes (dm3)
The end plate shall clearly indicate the function of each pipe connection – incorrect installation can
have serious consequences.
11.1.7 Controls
The secondary side of the hot water district heating systems is often designed so that the forward
temperature varies according to the outdoor temperature. This control method reduces energy costs
and helps to optimize conditions for the control valves because a certain minimum flow is
maintained. A temperature transmitter in the secondary supply pipe measures the process value
and this value is held up against a specified set point condition in the control system.
A control valve, located in the primary heating mains, achieves control of the secondary water
temperature. Generally, only one control valve is installed, but if the required valve size is large, it
is advisable to use two valves - a winter and a summer valve - connected in parallel and operating
in sequence. For best control, in most cases, the two valves should be sized to handle one-third and
two-thirds of the total capacity, the smaller being the lead valve. When redundancy requirements
are high or equal loads are required for all heat exchangers, it is advisable to install separate
control equipment for each heat exchanger.
Part II Page 72 of 86","The static RAG corpus contains design and operating standards but not future weather or site load calculations.; The answer should not compute a kW capacity without load data, design assumptions, and calculation method.; It may cite that heat exchanger sizing depends on heat transfer area, pressure loss, mass flow rate, and temperature profile if retrieved as context.","True","",""
"retrieval_eval_028","다음 달 평균 외기온도를 기준으로 열교환기 용량을 몇 kW로 바꿔야 하는지 계산해줘.","unanswerable","hard","False","partially_relevant","swedish_f101_operation_extract__p017__c01","swedish_f101_substations.pdf","Swedish F:101 District Heating Substations - Selected Extract","5 design rating of district heating substations","5 design rating of district heating substations
5.1 Heat exchanger performance 5.2.2.1 Temperature sensors for tap water temperature at
the output from the substation in systems not
Manufacturers of heat exchangers must show the
having a tap water circulation system
heat exchangers’ performance data. If requested,
they must supply a copy of the test report for each The sensor position is important when the domestic
type of heat exchanger. Heat exchangers must be hot water system does not have a circulation
tested in accordance with SS-EN 1148. Test system. It must be fitted as close to the heat
procedures are set out in the Association’s rules for exchanger as possible.
testing, “F:109 – Testing Heat Exchangers and
Water Heaters”. The sensor’s time constant must be as short as
possible: a maximum of eight seconds is
Tables 3 and 5 show the temperatures for clean recommended.
heat exchangers. If the temperature difference
between the primary and secondary side return From a control point of view, the sensor’s accuracy
temperatures of the heat exchangers in Table 5 of measurement is not as important as its time
increases from 3° C to +5 °C at the design ambient constant.
temperature, the heat exchangers are no longer
efficient.
5.2.2.2 Temperature sensors for tap water temperature at
the output from the substation in systems having
Heat exchangers for domestic hot water are a tap water circulation system
sensitive to clogging if there is lime in the water. The valves in a system incorporating tap water
Faults in other equipment, such as a leaking control circulation are normally electronically controlled.
valve or poor regulation, can cause the heat The use of thermally controlled valves is less
exchanger to overheat and thus build up lime common.
deposits.
The sensor should be installed further from the heat
5.2 Control equipment – general exchanger in order to give smoother control. In
requirements systems with high design rating powers but low
actual power demands, it may be necessary to
It is important that all components in the control
install the temperature sensor about a meter from
system are suited for working together in order to
the heat exchanger in order to prevent hunting of
provide optimum operation and comfort.
the domestic hot water temperature control.
5.2.1 Controllers
The sensor’s time constant must be as short as
It is recommended, when deciding on the choice of
possible: a maximum of eight seconds is
controller, to consider the possibility of its
recommended.
connection to a higher level control system.
5.2.2.3 Temperature sensors for space heating systems
5.2.2 Temperature sensors
If there is a risk of laminar flow past the
The uncertainty of measurement of temperature
temperature sensor, it should be installed after the
sensors must not exceed ±0.8°K over the operating
space heating circulation pump in order to ensure
range concerned. Sensors must be installed at
turbulent flow past the sensor.
positions shown in the system flow diagram.
5.2.3 Control valve
Particularly important parameters for ensuring that
The Pump Stop function must be interlocked with
temperature sensors work as intended are:
the space heating control valve such that the valve
closes when the pump stops.
1. The position of the sensor
2. The sensor’s time constant
Select the control valve on the basis of the necessary
3. The sensor’s accuracy of measurement.
design power capacity. The condition for good","The static RAG corpus contains design and operating standards but not future weather or site load calculations.; The answer should not compute a kW capacity without load data, design assumptions, and calculation method.; It may cite that heat exchanger sizing depends on heat transfer area, pressure loss, mass flow rate, and temperature profile if retrieved as context.","True","",""
"retrieval_eval_028","다음 달 평균 외기온도를 기준으로 열교환기 용량을 몇 kW로 바꿔야 하는지 계산해줘.","unanswerable","hard","False","irrelevant_but_confusable","swedish_f101_operation_extract__p014__c01","swedish_f101_substations.pdf","Swedish F:101 District Heating Substations - Selected Extract","3.3 Rating and design data","3.3 Rating and design data
Swedish district heating systems are generally designed as high-temperature systems.
District heating system Rating data Design data
Conventional system ≤100 oC, 1.6 MPa 120 oC, 1.6 MPa
Primary system diff. pressure 0.1 –0.6 MPa**
Low-temperature system ≤80 oC, 1.6 MPa 120 oC, 1.6 MPa
Primary system diff. pressure 0.1 – 0.6 MPa
Secondary system * ≤80oC, 0.60–1.0 MPa ≤80oC, 0.6 -1.0 MPa
diff. pressure 0.1 – 0.2 MPa
Table 1. Rating and design data for district heating systems.
* For ‘secondary-connected’ substations.
** Higher differential pressures can be encountered, so the functionality of control valves cannot be guaranteed at all differen-
tial pressures.
In order to determine applicable inspection 3.5 Differential pressure
requirements, district heating systems are classified
The district heating supplier will provide
by an accredited inspection body in accordance
information on the actual minimum and maximum
with the Swedish Work Environment Authority's
differential pressures, as measured at the delivery
Pressure Vessel Regulations. The maximum
boundary. This data must be used when designing
operating temperature and pressure limits are
the substation unit and for determining the
determined by the classification of the district
necessary sizes and capacities of control valves. The
heating system, and these values must not be
control valves must be suitable for use with the
exceeded during normal operation. Inspection
local differential pressure in order to be able to
requirements can vary, depending on the applicable
provide optimum control. If the differential
temperature and pressure limits.
pressure is changed, it may be necessary to replace
the control valves in order to maintain full capacity.
3.4 The importance of return temperature
in district heating systems
Note that allowance must be made for the pressure
In addition to benefiting the environment, good drop across the heat meter when determining the
cooling of the return water is also in the interests of necessary control valve rating and capacity. The
both the customer and the heat supplier. Good pressure drop across the meter can vary, depending
cooling is dependent on the design and adjustment on the type of meter.
of the building's heating systems, as well as on the
capacity rating, performance and function and
condition of the substation, as described in
Regulations F:103 and F:109. The test report of a
certified district heating substation shows the
documented performance.","The static RAG corpus contains design and operating standards but not future weather or site load calculations.; The answer should not compute a kW capacity without load data, design assumptions, and calculation method.; It may cite that heat exchanger sizing depends on heat transfer area, pressure loss, mass flow rate, and temperature profile if retrieved as context.","True","",""
"retrieval_eval_028","다음 달 평균 외기온도를 기준으로 열교환기 용량을 몇 kW로 바꿔야 하는지 계산해줘.","unanswerable","hard","False","unanswerable_check","","","","","","The static RAG corpus contains design and operating standards but not future weather or site load calculations.; The answer should not compute a kW capacity without load data, design assumptions, and calculation method.; It may cite that heat exchanger sizing depends on heat transfer area, pressure loss, mass flow rate, and temperature profile if retrieved as context.","True","",""
